Time,PSZ-AC:1:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Heat Cap [W],PSZ-AC:1:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:1:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Heat Cap [W],PSZ-AC:1:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Heat Cap [W],PSZ-AC:2:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Heat Cap [W],PSZ-AC:2:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Heat Cap [W],PSZ-AC:3:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Heat Cap [W],PSZ-AC:3:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Heat Cap [W],PSZ-AC:4:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Heat Cap [W],PSZ-AC:4:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Heat Cap [W],PSZ-AC:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Heat Cap [W],PSZ-AC:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 2:Des Tot Cool Cap [W]
00:10:00,2.687806E-01,9.092314E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.682786E+03,1.837378E+00,2.523696E+04,2.912200E+04,3.545272E-01,9.771739E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.275661E+03,1.369488E+00,1.880705E+04,2.149178E+04,2.234053E-01,6.046896E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.567386E+02,8.387984E-01,1.152500E+04,1.317715E+04,3.401375E-01,9.496927E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.275661E+03,1.371246E+00,1.883160E+04,2.151660E+04,2.231860E-01,6.042709E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.567386E+02,8.522972E-01,1.171350E+04,1.336928E+04
00:20:00,2.687824E-01,9.092348E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.692970E+03,1.844052E+00,2.532011E+04,2.914017E+04,3.545286E-01,9.771765E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.283381E+03,1.374295E+00,1.886654E+04,2.150484E+04,2.234062E-01,6.046913E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.613181E+02,8.418112E-01,1.156255E+04,1.318652E+04,3.401389E-01,9.496954E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.283381E+03,1.376306E+00,1.889463E+04,2.153328E+04,2.231869E-01,6.042726E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.613181E+02,8.552570E-01,1.175031E+04,1.337782E+04
00:30:00,2.687841E-01,9.092381E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.703154E+03,1.849668E+00,2.538851E+04,2.916287E+04,3.545299E-01,9.771791E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.291101E+03,1.378230E+00,1.891386E+04,2.152029E+04,2.234070E-01,6.046930E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.658977E+02,8.442500E-01,1.159208E+04,1.319668E+04,3.401403E-01,9.496980E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.291101E+03,1.380481E+00,1.894530E+04,2.155216E+04,2.231878E-01,6.042743E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.658977E+02,8.576314E-01,1.177895E+04,1.338709E+04
00:40:00,2.687857E-01,9.092412E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.713338E+03,1.854455E+00,2.544533E+04,2.917690E+04,3.545312E-01,9.771816E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.298821E+03,1.381478E+00,1.895159E+04,2.152847E+04,2.234079E-01,6.046946E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.704772E+02,8.462380E-01,1.161533E+04,1.320183E+04,3.401416E-01,9.497005E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.298821E+03,1.383956E+00,1.898620E+04,2.156358E+04,2.231887E-01,6.042759E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.704772E+02,8.595453E-01,1.180116E+04,1.339119E+04
00:50:00,2.687873E-01,9.092443E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.723521E+03,1.858585E+00,2.549298E+04,2.918217E+04,3.545325E-01,9.771840E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.306541E+03,1.384180E+00,1.898169E+04,2.152937E+04,2.234087E-01,6.046961E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.750568E+02,8.478682E-01,1.163357E+04,1.320214E+04,3.401428E-01,9.497029E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.306541E+03,1.386873E+00,1.901932E+04,2.156755E+04,2.231895E-01,6.042775E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.750568E+02,8.610932E-01,1.181825E+04,1.339033E+04
01:00:00,2.687889E-01,9.092472E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.733705E+03,1.862186E+00,2.553324E+04,2.918012E+04,3.545337E-01,9.771863E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.314261E+03,1.386441E+00,1.900565E+04,2.152419E+04,2.234095E-01,6.046976E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.796363E+02,8.492113E-01,1.164781E+04,1.319846E+04,3.401441E-01,9.497052E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.314261E+03,1.389340E+00,1.904614E+04,2.156529E+04,2.231903E-01,6.042790E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.796363E+02,8.623468E-01,1.183124E+04,1.338538E+04
01:10:00,2.687904E-01,9.092501E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.740494E+03,1.865639E+00,2.557482E+04,2.918882E+04,3.545348E-01,9.771883E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.319407E+03,1.388562E+00,1.903021E+04,2.152671E+04,2.234102E-01,6.046989E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.826893E+02,8.504516E-01,1.166213E+04,1.319909E+04,3.401451E-01,9.497073E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.319407E+03,1.391655E+00,1.907341E+04,2.157058E+04,2.231910E-01,6.042803E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.826893E+02,8.634920E-01,1.184424E+04,1.338465E+04
01:20:00,2.687918E-01,9.092529E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.747283E+03,1.868764E+00,2.561183E+04,2.919732E+04,3.545358E-01,9.771903E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.324554E+03,1.390415E+00,1.905102E+04,2.152791E+04,2.234108E-01,6.047002E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.857424E+02,8.515172E-01,1.167401E+04,1.319890E+04,3.401462E-01,9.497092E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.324554E+03,1.393693E+00,1.909680E+04,2.157441E+04,2.231916E-01,6.042815E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.857424E+02,8.644572E-01,1.185472E+04,1.338303E+04
01:30:00,2.687932E-01,9.092555E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.754072E+03,1.871616E+00,2.564499E+04,2.920266E+04,3.545368E-01,9.771922E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.329700E+03,1.392045E+00,1.906872E+04,2.152639E+04,2.234115E-01,6.047014E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.887954E+02,8.524389E-01,1.168388E+04,1.319693E+04,3.401472E-01,9.497112E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.329700E+03,1.395499E+00,1.911695E+04,2.157540E+04,2.231923E-01,6.042828E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.887954E+02,8.652742E-01,1.186312E+04,1.337957E+04
01:40:00,2.687946E-01,9.092581E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.760861E+03,1.874237E+00,2.567491E+04,2.920490E+04,3.545378E-01,9.771941E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.334847E+03,1.393493E+00,1.908385E+04,2.152237E+04,2.234121E-01,6.047026E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.918484E+02,8.532420E-01,1.169208E+04,1.319335E+04,3.401481E-01,9.497130E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.334847E+03,1.397113E+00,1.913441E+04,2.157376E+04,2.231929E-01,6.042840E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.918484E+02,8.659688E-01,1.186981E+04,1.337444E+04
01:50:00,2.687959E-01,9.092607E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.767651E+03,1.876664E+00,2.570211E+04,2.920447E+04,3.545387E-01,9.771959E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.339994E+03,1.394787E+00,1.909683E+04,2.151627E+04,2.234127E-01,6.047038E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.949015E+02,8.539467E-01,1.169890E+04,1.318841E+04,3.401491E-01,9.497148E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.339994E+03,1.398566E+00,1.914961E+04,2.156991E+04,2.231935E-01,6.042851E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.949015E+02,8.665619E-01,1.187507E+04,1.336791E+04
02:00:00,2.687972E-01,9.092631E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.774440E+03,1.878924E+00,2.572697E+04,2.920176E+04,3.545396E-01,9.771976E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.345140E+03,1.395954E+00,1.910803E+04,2.150841E+04,2.234133E-01,6.047049E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.979545E+02,8.545695E-01,1.170458E+04,1.318235E+04,3.401500E-01,9.497165E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.345140E+03,1.399884E+00,1.916291E+04,2.156420E+04,2.231941E-01,6.042862E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.979545E+02,8.670704E-01,1.187915E+04,1.336022E+04
02:10:00,2.687984E-01,9.092655E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.779532E+03,1.881025E+00,2.575131E+04,2.920303E+04,3.545405E-01,9.771993E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.349000E+03,1.396998E+00,1.911880E+04,2.150354E+04,2.234138E-01,6.047060E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.002443E+02,8.551143E-01,1.170993E+04,1.317798E+04,3.401509E-01,9.497182E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.349000E+03,1.401073E+00,1.917570E+04,2.156139E+04,2.231946E-01,6.042873E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.002443E+02,8.674987E-01,1.188288E+04,1.335419E+04
02:20:00,2.687997E-01,9.092679E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.784623E+03,1.882987E+00,2.577369E+04,2.920452E+04,3.545414E-01,9.772009E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.352860E+03,1.397936E+00,1.912807E+04,2.149838E+04,2.234144E-01,6.047070E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.025341E+02,8.555915E-01,1.171433E+04,1.317348E+04,3.401517E-01,9.497199E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.352860E+03,1.402149E+00,1.918692E+04,2.155821E+04,2.231952E-01,6.042884E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.025341E+02,8.678577E-01,1.188563E+04,1.334801E+04
02:30:00,2.688008E-01,9.092701E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.789715E+03,1.884825E+00,2.579434E+04,2.920463E+04,3.545422E-01,9.772025E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.356720E+03,1.398780E+00,1.913604E+04,2.149212E+04,2.234149E-01,6.047080E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.048238E+02,8.560099E-01,1.171791E+04,1.316828E+04,3.401526E-01,9.497215E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.356720E+03,1.403127E+00,1.919675E+04,2.155386E+04,2.231957E-01,6.042894E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.048238E+02,8.681565E-01,1.188754E+04,1.334111E+04
02:40:00,2.688020E-01,9.092723E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.794807E+03,1.886551E+00,2.581342E+04,2.920326E+04,3.545430E-01,9.772041E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.360580E+03,1.399542E+00,1.914287E+04,2.148477E+04,2.234155E-01,6.047090E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.071136E+02,8.563768E-01,1.172077E+04,1.316240E+04,3.401534E-01,9.497230E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.360580E+03,1.404018E+00,1.920537E+04,2.154834E+04,2.231962E-01,6.042904E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.071136E+02,8.684027E-01,1.188871E+04,1.333351E+04
02:50:00,2.688031E-01,9.092745E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.799899E+03,1.888178E+00,2.583111E+04,2.920052E+04,3.545438E-01,9.772056E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.364440E+03,1.400232E+00,1.914867E+04,2.147642E+04,2.234160E-01,6.047100E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.094034E+02,8.566982E-01,1.172299E+04,1.315589E+04,3.401542E-01,9.497245E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.364440E+03,1.404831E+00,1.921290E+04,2.154175E+04,2.231967E-01,6.042913E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.094034E+02,8.686027E-01,1.188924E+04,1.332527E+04
03:00:00,2.688042E-01,9.092765E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.804991E+03,1.889713E+00,2.584753E+04,2.919655E+04,3.545446E-01,9.772070E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.368300E+03,1.400856E+00,1.915356E+04,2.146720E+04,2.234164E-01,6.047109E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.116932E+02,8.569793E-01,1.172465E+04,1.314884E+04,3.401550E-01,9.497260E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.368300E+03,1.405575E+00,1.921946E+04,2.153423E+04,2.231972E-01,6.042923E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.116932E+02,8.687619E-01,1.188919E+04,1.331648E+04
03:10:00,2.688053E-01,9.092786E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.810083E+03,1.891151E+00,2.586257E+04,2.919124E+04,3.545453E-01,9.772084E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.372160E+03,1.401408E+00,1.915744E+04,2.145697E+04,2.234169E-01,6.047118E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.139829E+02,8.572151E-01,1.172567E+04,1.314116E+04,3.401557E-01,9.497274E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.372160E+03,1.406243E+00,1.922496E+04,2.152565E+04,2.231977E-01,6.042932E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.139829E+02,8.688756E-01,1.188851E+04,1.330707E+04
03:20:00,2.688063E-01,9.092806E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.815175E+03,1.892498E+00,2.587634E+04,2.918468E+04,3.545460E-01,9.772098E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.376020E+03,1.401891E+00,1.916035E+04,2.144581E+04,2.234174E-01,6.047127E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.162727E+02,8.574090E-01,1.172611E+04,1.313291E+04,3.401564E-01,9.497288E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.376020E+03,1.406839E+00,1.922946E+04,2.151610E+04,2.231982E-01,6.042941E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.162727E+02,8.689472E-01,1.188724E+04,1.329707E+04
03:30:00,2.688073E-01,9.092825E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.820266E+03,1.893759E+00,2.588892E+04,2.917695E+04,3.545467E-01,9.772112E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.379880E+03,1.402310E+00,1.916238E+04,2.143378E+04,2.234178E-01,6.047136E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.185625E+02,8.575639E-01,1.172600E+04,1.312413E+04,3.401571E-01,9.497302E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.379880E+03,1.407369E+00,1.923303E+04,2.150565E+04,2.231986E-01,6.042949E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.185625E+02,8.689799E-01,1.188543E+04,1.328655E+04
03:40:00,2.688083E-01,9.092844E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.825358E+03,1.894940E+00,2.590037E+04,2.916814E+04,3.545474E-01,9.772125E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.383740E+03,1.402671E+00,1.916358E+04,2.142094E+04,2.234183E-01,6.047144E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.208523E+02,8.576824E-01,1.172539E+04,1.311486E+04,3.401578E-01,9.497315E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.383740E+03,1.407838E+00,1.923575E+04,2.149435E+04,2.231991E-01,6.042958E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.208523E+02,8.689766E-01,1.188311E+04,1.327554E+04
03:50:00,2.688093E-01,9.092862E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.830450E+03,1.896046E+00,2.591077E+04,2.915831E+04,3.545481E-01,9.772137E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.387600E+03,1.402975E+00,1.916400E+04,2.140735E+04,2.234187E-01,6.047152E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.231420E+02,8.577669E-01,1.172430E+04,1.310512E+04,3.401585E-01,9.497327E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.387600E+03,1.408248E+00,1.923765E+04,2.148227E+04,2.231995E-01,6.042966E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.231420E+02,8.689398E-01,1.188033E+04,1.326407E+04
04:00:00,2.688102E-01,9.092880E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.835542E+03,1.897080E+00,2.592018E+04,2.914752E+04,3.545487E-01,9.772150E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.391460E+03,1.403227E+00,1.916369E+04,2.139305E+04,2.234191E-01,6.047160E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.254318E+02,8.578196E-01,1.172276E+04,1.309495E+04,3.401591E-01,9.497340E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.391460E+03,1.408604E+00,1.923879E+04,2.146945E+04,2.231999E-01,6.042974E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.254318E+02,8.688716E-01,1.187710E+04,1.325218E+04
04:10:00,2.688111E-01,9.092897E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.838937E+03,1.898062E+00,2.593055E+04,2.914204E+04,3.545494E-01,9.772162E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.394033E+03,1.403445E+00,1.916418E+04,2.138286E+04,2.234195E-01,6.047168E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.269583E+02,8.578517E-01,1.172170E+04,1.308722E+04,3.401598E-01,9.497352E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.394033E+03,1.408923E+00,1.924069E+04,2.146069E+04,2.232003E-01,6.042981E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.269583E+02,8.687835E-01,1.187437E+04,1.324274E+04
04:20:00,2.688120E-01,9.092914E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.842331E+03,1.898995E+00,2.594024E+04,2.913800E+04,3.545500E-01,9.772174E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.396606E+03,1.403631E+00,1.916424E+04,2.137339E+04,2.234199E-01,6.047176E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.284848E+02,8.578648E-01,1.172038E+04,1.308001E+04,3.401604E-01,9.497364E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.396606E+03,1.409207E+00,1.924211E+04,2.145262E+04,2.232007E-01,6.042989E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.284848E+02,8.686773E-01,1.187138E+04,1.323383E+04
04:30:00,2.688129E-01,9.092931E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.845726E+03,1.899881E+00,2.594927E+04,2.913363E+04,3.545506E-01,9.772185E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.399180E+03,1.403788E+00,1.916389E+04,2.136373E+04,2.234203E-01,6.047183E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.300114E+02,8.578612E-01,1.171882E+04,1.307269E+04,3.401610E-01,9.497375E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.399180E+03,1.409459E+00,1.924309E+04,2.144431E+04,2.232011E-01,6.042996E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.300114E+02,8.685554E-01,1.186816E+04,1.322483E+04
04:40:00,2.688137E-01,9.092947E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.849120E+03,1.900724E+00,2.595769E+04,2.912872E+04,3.545512E-01,9.772196E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.401753E+03,1.403920E+00,1.916319E+04,2.135376E+04,2.234207E-01,6.047190E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.315379E+02,8.578426E-01,1.171705E+04,1.306520E+04,3.401616E-01,9.497386E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.401753E+03,1.409682E+00,1.924366E+04,2.143564E+04,2.232015E-01,6.043003E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.315379E+02,8.684197E-01,1.186476E+04,1.321567E+04
04:50:00,2.688145E-01,9.092963E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.852515E+03,1.901527E+00,2.596557E+04,2.912330E+04,3.545517E-01,9.772207E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.404326E+03,1.404035E+00,1.916224E+04,2.134357E+04,2.234210E-01,6.047197E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.330644E+02,8.578486E-01,1.171562E+04,1.305808E+04,3.401621E-01,9.497397E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.404326E+03,1.409909E+00,1.924427E+04,2.142704E+04,2.232018E-01,6.043010E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.330644E+02,8.682744E-01,1.186122E+04,1.320638E+04
05:00:00,2.688154E-01,9.092978E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.855909E+03,1.902320E+00,2.597328E+04,2.911775E+04,3.545523E-01,9.772217E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.406900E+03,1.404247E+00,1.916264E+04,2.133482E+04,2.234214E-01,6.047204E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.345909E+02,8.587109E-01,1.172615E+04,1.306345E+04,3.401627E-01,9.497408E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.406900E+03,1.410725E+00,1.925312E+04,2.142705E+04,2.232022E-01,6.043017E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.345909E+02,8.681815E-01,1.185841E+04,1.319788E+04
05:10:00,2.688161E-01,9.092993E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.852515E+03,1.903225E+00,2.598936E+04,2.913767E+04,3.545528E-01,9.772228E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.404326E+03,1.404800E+00,1.917296E+04,2.134891E+04,2.234217E-01,6.047210E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.330644E+02,8.617465E-01,1.177008E+04,1.310953E+04,3.401632E-01,9.497418E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.404326E+03,1.412949E+00,1.928677E+04,2.146451E+04,2.232025E-01,6.043024E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.330644E+02,8.682785E-01,1.186131E+04,1.320275E+04
05:20:00,2.688169E-01,9.093008E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.849120E+03,1.904347E+00,2.600846E+04,2.916893E+04,3.545533E-01,9.772238E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.401753E+03,1.405860E+00,1.919036E+04,2.137458E+04,2.234221E-01,6.047217E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.315379E+02,8.675056E-01,1.185204E+04,1.319550E+04,3.401638E-01,9.497428E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.401753E+03,1.416759E+00,1.934257E+04,2.152804E+04,2.232029E-01,6.043030E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.315379E+02,8.686544E-01,1.186810E+04,1.321456E+04
05:30:00,2.688177E-01,9.093022E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.845726E+03,1.905768E+00,2.603173E+04,2.920557E+04,3.545538E-01,9.772247E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.399180E+03,1.407598E+00,1.921723E+04,2.141054E+04,2.234224E-01,6.047223E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.300114E+02,8.763963E-01,1.197773E+04,1.332619E+04,3.401643E-01,9.497438E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.399180E+03,1.422218E+00,1.942139E+04,2.161579E+04,2.232032E-01,6.043036E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.300114E+02,8.693889E-01,1.187989E+04,1.323187E+04
05:40:00,2.688184E-01,9.093036E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.842331E+03,1.907534E+00,2.605980E+04,2.924727E+04,3.545543E-01,9.772257E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.396606E+03,1.410039E+00,1.925389E+04,2.145648E+04,2.234227E-01,6.047229E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.284848E+02,8.882885E-01,1.214532E+04,1.349985E+04,3.401648E-01,9.497447E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.396606E+03,1.428960E+00,1.951813E+04,2.172223E+04,2.232035E-01,6.043042E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.284848E+02,8.704689E-01,1.189650E+04,1.325411E+04
05:50:00,2.688191E-01,9.093050E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.838937E+03,1.909609E+00,2.609229E+04,2.929485E+04,3.545548E-01,9.772266E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.394033E+03,1.413147E+00,1.929993E+04,2.151258E+04,2.234230E-01,6.047235E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.269583E+02,9.030354E-01,1.235282E+04,1.371362E+04,3.401653E-01,9.497457E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.394033E+03,1.436591E+00,1.962732E+04,2.184260E+04,2.232038E-01,6.043048E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.269583E+02,8.718479E-01,1.191732E+04,1.328121E+04
06:00:00,2.688198E-01,9.093063E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.835542E+03,1.911995E+00,2.612926E+04,2.934573E+04,3.545553E-01,9.772275E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.391460E+03,1.416811E+00,1.935380E+04,2.157647E+04,2.234233E-01,6.047241E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.254318E+02,9.196449E-01,1.258638E+04,1.395740E+04,3.401657E-01,9.497466E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.391460E+03,1.444272E+00,1.973729E+04,2.196473E+04,2.232041E-01,6.043054E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.254318E+02,8.734514E-01,1.194133E+04,1.331129E+04
06:10:00,2.486373E-01,8.707570E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.823661E+03,2.120800E+00,2.838305E+04,3.143224E+04,3.432764E-01,9.556870E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.382453E+03,1.578195E+00,2.111470E+04,2.330154E+04,2.159042E-01,5.903637E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.200890E+02,1.038729E+00,1.392580E+04,1.526080E+04,3.288868E-01,9.282061E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.382453E+03,1.609962E+00,2.154837E+04,2.374162E+04,2.156850E-01,5.899451E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.200890E+02,9.725387E-01,1.302137E+04,1.435029E+04
06:20:00,2.284513E-01,8.321936E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.811780E+03,2.322485E+00,3.017232E+04,3.310942E+04,3.319988E-01,9.341452E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.373447E+03,1.736822E+00,2.255887E+04,2.471857E+04,2.083863E-01,5.760028E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.147462E+02,1.158016E+00,1.507282E+04,1.638675E+04,3.176093E-01,9.066643E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.373447E+03,1.770978E+00,2.301071E+04,2.517806E+04,2.081671E-01,5.755841E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.147462E+02,1.070865E+00,1.391860E+04,1.521932E+04
06:30:00,2.082607E-01,7.936228E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.799899E+03,2.509276E+00,3.156618E+04,3.452504E+04,3.207213E-01,9.125999E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.364440E+03,1.883400E+00,2.368905E+04,2.587761E+04,2.008686E-01,5.616399E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.094034E+02,1.268952E+00,1.599326E+04,1.732845E+04,3.063316E-01,8.851192E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.364440E+03,1.917733E+00,2.412809E+04,2.632530E+04,2.006494E-01,5.612212E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.094034E+02,1.161403E+00,1.461689E+04,1.593339E+04
06:40:00,1.880665E-01,7.550472E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.788018E+03,2.688077E+00,3.268741E+04,3.574739E+04,3.094425E-01,8.910501E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.355433E+03,2.023646E+00,2.460486E+04,2.686764E+04,1.933502E-01,5.472741E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.040606E+02,1.374972E+00,1.674970E+04,1.813396E+04,2.950526E-01,8.635695E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.355433E+03,2.056253E+00,2.500734E+04,2.727894E+04,1.931310E-01,5.468554E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.040606E+02,1.247675E+00,1.517828E+04,1.654077E+04
06:50:00,1.678690E-01,7.164679E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.776137E+03,2.860262E+00,3.356731E+04,3.673088E+04,2.981616E-01,8.694953E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.346427E+03,2.158812E+00,2.533279E+04,2.767090E+04,1.858304E-01,5.329052E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.987178E+02,1.476724E+00,1.735890E+04,1.879138E+04,2.837714E-01,8.420152E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.346427E+03,2.188174E+00,2.568223E+04,2.802884E+04,1.856112E-01,5.324865E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.987178E+02,1.330564E+00,1.562099E+04,1.702989E+04
07:00:00,1.476687E-01,6.778858E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.764256E+03,3.027205E+00,3.423145E+04,3.749492E+04,2.868784E-01,8.479361E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.337420E+03,2.290049E+00,2.589350E+04,2.830377E+04,1.783091E-01,5.185334E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.933750E+02,1.574912E+00,1.783523E+04,1.931323E+04,2.724880E-01,8.204564E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.337420E+03,2.315393E+00,2.618401E+04,2.860217E+04,1.780899E-01,5.181147E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.933750E+02,1.410865E+00,1.595912E+04,1.741246E+04
07:10:00,1.476488E-01,6.778437E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.735402E+03,2.983738E+00,3.342092E+04,3.675156E+04,2.868722E-01,8.479113E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.315547E+03,2.260860E+00,2.532293E+04,2.778378E+04,1.783056E-01,5.185178E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.803996E+02,1.567867E+00,1.758232E+04,1.909330E+04,2.724816E-01,8.204322E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.315547E+03,2.280366E+00,2.554369E+04,2.801086E+04,1.780864E-01,5.180991E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.803996E+02,1.391810E+00,1.559372E+04,1.707712E+04
07:20:00,1.476300E-01,6.778064E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.706548E+03,2.944079E+00,3.295862E+04,3.636575E+04,2.868625E-01,8.478824E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.293674E+03,2.232144E+00,2.498845E+04,2.750532E+04,1.782995E-01,5.184991E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.674242E+02,1.557388E+00,1.745099E+04,1.899760E+04,2.724717E-01,8.204039E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.293674E+03,2.246294E+00,2.514801E+04,2.766956E+04,1.780802E-01,5.180804E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.674242E+02,1.371970E+00,1.536224E+04,1.687854E+04
07:30:00,1.476134E-01,6.777737E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.677695E+03,2.916534E+00,3.266809E+04,3.615848E+04,2.868505E-01,8.478522E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.271801E+03,2.213430E+00,2.479291E+04,2.737104E+04,1.782917E-01,5.184792E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.544488E+02,1.551757E+00,1.739459E+04,1.897971E+04,2.724597E-01,8.203744E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.271801E+03,2.223190E+00,2.490282E+04,2.748423E+04,1.780724E-01,5.180606E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.544488E+02,1.358593E+00,1.522025E+04,1.677273E+04
07:40:00,1.475984E-01,6.777442E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.648841E+03,2.894611E+00,3.244840E+04,3.602537E+04,2.868380E-01,8.478233E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.249928E+03,2.199439E+00,2.465604E+04,2.729799E+04,1.782833E-01,5.184600E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.414734E+02,1.547586E+00,1.735932E+04,1.898428E+04,2.724473E-01,8.203460E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.249928E+03,2.205900E+00,2.472876E+04,2.737294E+04,1.780641E-01,5.180414E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.414734E+02,1.348492E+00,1.511869E+04,1.670899E+04
07:50:00,1.475847E-01,6.777172E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.619987E+03,2.877317E+00,3.228232E+04,3.594887E+04,2.868258E-01,8.477966E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.228055E+03,2.189060E+00,2.456089E+04,2.726895E+04,1.782752E-01,5.184423E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.284980E+02,1.544453E+00,1.733679E+04,1.900265E+04,2.724353E-01,8.203198E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.228055E+03,2.193329E+00,2.460893E+04,2.731857E+04,1.780560E-01,5.180237E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.284980E+02,1.340938E+00,1.504650E+04,1.667610E+04
08:00:00,1.475721E-01,6.776926E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.591133E+03,2.863507E+00,3.215571E+04,3.591450E+04,2.868145E-01,8.477726E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.206182E+03,2.181242E+00,2.449475E+04,2.727101E+04,1.782676E-01,5.184263E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.155226E+02,1.541822E+00,1.732010E+04,1.902773E+04,2.724241E-01,8.202960E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.206182E+03,2.183987E+00,2.452564E+04,2.730301E+04,1.780484E-01,5.180076E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.155226E+02,1.335245E+00,1.499538E+04,1.666561E+04
08:10:00,1.475606E-01,6.776702E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.558885E+03,2.852309E+00,3.206189E+04,3.590208E+04,2.868042E-01,8.477513E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.181735E+03,2.175196E+00,2.445112E+04,2.728750E+04,1.782607E-01,5.184120E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.010207E+02,1.539350E+00,1.730676E+04,1.905105E+04,2.724139E-01,8.202748E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.181735E+03,2.176800E+00,2.446918E+04,2.730629E+04,1.780414E-01,5.179934E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.010207E+02,1.330889E+00,1.496085E+04,1.666694E+04
08:20:00,1.475502E-01,6.776497E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.526636E+03,2.843092E+00,3.199037E+04,3.583368E+04,2.867949E-01,8.477324E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.157289E+03,2.170428E+00,2.442189E+04,2.726028E+04,1.782545E-01,5.183995E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.865188E+02,1.536868E+00,1.729332E+04,1.903924E+04,2.724046E-01,8.202560E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.157289E+03,2.171186E+00,2.443043E+04,2.726926E+04,1.780352E-01,5.179808E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.865188E+02,1.327527E+00,1.493750E+04,1.664475E+04
08:30:00,1.475406E-01,6.776311E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.494388E+03,2.835366E+00,3.193564E+04,3.577796E+04,2.867867E-01,8.477159E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.132843E+03,2.166612E+00,2.440338E+04,2.724151E+04,1.782489E-01,5.183884E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.720169E+02,1.534126E+00,1.727695E+04,1.902292E+04,2.723963E-01,8.202394E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.132843E+03,2.166747E+00,2.440490E+04,2.724327E+04,1.780297E-01,5.179698E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.720169E+02,1.324919E+00,1.492264E+04,1.662958E+04
08:40:00,1.475319E-01,6.776142E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.462139E+03,2.828767E+00,3.189361E+04,3.573451E+04,2.867793E-01,8.477013E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.108396E+03,2.163418E+00,2.439186E+04,2.722941E+04,1.782440E-01,5.183787E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.575150E+02,1.531112E+00,1.725753E+04,1.900337E+04,2.723890E-01,8.202248E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.108396E+03,2.163050E+00,2.438773E+04,2.722540E+04,1.780248E-01,5.179601E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.575150E+02,1.322790E+00,1.491318E+04,1.661968E+04
08:50:00,1.475240E-01,6.775988E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.429891E+03,2.823030E+00,3.186127E+04,3.570100E+04,2.867728E-01,8.476884E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.083950E+03,2.160876E+00,2.438769E+04,2.722472E+04,1.782397E-01,5.183702E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.430131E+02,1.527593E+00,1.723242E+04,1.897806E+04,2.723824E-01,8.202118E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.083950E+03,2.159978E+00,2.437759E+04,2.721472E+04,1.780204E-01,5.179515E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.430131E+02,1.321071E+00,1.490833E+04,1.661449E+04
09:00:00,1.475168E-01,6.775848E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.397643E+03,2.817962E+00,3.183648E+04,3.567523E+04,2.867670E-01,8.476771E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.059504E+03,2.158982E+00,2.439082E+04,2.722745E+04,1.782358E-01,5.183626E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.285111E+02,1.522970E+00,1.719489E+04,1.894043E+04,2.723765E-01,8.202004E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.059504E+03,2.157425E+00,2.437330E+04,2.721005E+04,1.780165E-01,5.179440E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.285111E+02,1.319696E+00,1.490735E+04,1.661328E+04
09:10:00,1.475102E-01,6.775720E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.368789E+03,2.813404E+00,3.181403E+04,3.565192E+04,2.867618E-01,8.476670E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.037630E+03,2.157775E+00,2.439911E+04,2.723539E+04,1.782324E-01,5.183560E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.155358E+02,1.516703E+00,1.713734E+04,1.888290E+04,2.723713E-01,8.201902E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.037630E+03,2.155345E+00,2.437177E+04,2.720817E+04,1.780131E-01,5.179373E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.155358E+02,1.318645E+00,1.490850E+04,1.661421E+04
09:20:00,1.475042E-01,6.775603E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.339935E+03,2.809247E+00,3.179611E+04,3.563328E+04,2.867572E-01,8.476581E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.015757E+03,2.157342E+00,2.441611E+04,2.725213E+04,1.782293E-01,5.183501E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.025604E+02,1.508941E+00,1.706297E+04,1.880827E+04,2.723667E-01,8.201812E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.015757E+03,2.153575E+00,2.437372E+04,2.720990E+04,1.780100E-01,5.179314E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.025604E+02,1.317817E+00,1.491215E+04,1.661773E+04
09:30:00,1.474987E-01,6.775496E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.311081E+03,2.805415E+00,3.178184E+04,3.561838E+04,2.867531E-01,8.476501E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.938843E+02,2.157921E+00,2.444450E+04,2.728034E+04,1.782265E-01,5.183448E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.895850E+02,1.499739E+00,1.697239E+04,1.871691E+04,2.723625E-01,8.201731E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.938843E+02,2.152019E+00,2.437807E+04,2.721416E+04,1.780073E-01,5.179261E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.895850E+02,1.317157E+00,1.491770E+04,1.662323E+04
09:40:00,1.474936E-01,6.775398E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.282227E+03,2.801849E+00,3.177057E+04,3.560657E+04,2.867493E-01,8.476429E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.720112E+02,2.159507E+00,2.448422E+04,2.732001E+04,1.782241E-01,5.183400E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.766096E+02,1.489102E+00,1.686566E+04,1.860891E+04,2.723587E-01,8.201658E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.720112E+02,2.150641E+00,2.438445E+04,2.722050E+04,1.780048E-01,5.179214E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.766096E+02,1.316631E+00,1.492476E+04,1.663030E+04
09:50:00,1.474889E-01,6.775307E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.253373E+03,2.798507E+00,3.176181E+04,3.559733E+04,2.867459E-01,8.476364E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.501382E+02,2.162026E+00,2.453444E+04,2.737043E+04,1.782218E-01,5.183357E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.636342E+02,1.477067E+00,1.674321E+04,1.848471E+04,2.723552E-01,8.201592E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.501382E+02,2.149403E+00,2.439239E+04,2.722844E+04,1.780026E-01,5.179171E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.636342E+02,1.316215E+00,1.493306E+04,1.663863E+04
10:00:00,1.474846E-01,6.775224E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.224520E+03,2.795356E+00,3.175521E+04,3.559028E+04,2.867428E-01,8.476305E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.282651E+02,2.165432E+00,2.459464E+04,2.743116E+04,1.782198E-01,5.183319E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.506588E+02,1.464172E+00,1.661106E+04,1.835056E+04,2.723521E-01,8.201532E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.282651E+02,2.148280E+00,2.440163E+04,2.723771E+04,1.780006E-01,5.179132E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.506588E+02,1.315888E+00,1.494235E+04,1.664799E+04
10:10:00,1.474806E-01,6.775147E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.199060E+03,2.792374E+00,3.174711E+04,3.558173E+04,2.867400E-01,8.476250E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.089653E+02,2.169541E+00,2.466018E+04,2.749746E+04,1.782180E-01,5.183283E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.392099E+02,1.450982E+00,1.647408E+04,1.821152E+04,2.723493E-01,8.201477E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.089653E+02,2.147150E+00,2.440821E+04,2.724427E+04,1.779987E-01,5.179097E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.392099E+02,1.315556E+00,1.495006E+04,1.665574E+04
10:20:00,1.474769E-01,6.775075E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.173601E+03,2.789564E+00,3.174089E+04,3.557509E+04,2.867374E-01,8.476200E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.896655E+02,2.174190E+00,2.473176E+04,2.757015E+04,1.782163E-01,5.183250E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.277610E+02,1.437440E+00,1.633311E+04,1.806814E+04,2.723466E-01,8.201426E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.896655E+02,2.146101E+00,2.441566E+04,2.725171E+04,1.779970E-01,5.179064E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.277610E+02,1.315265E+00,1.495822E+04,1.666395E+04
10:30:00,1.474734E-01,6.775008E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.148142E+03,2.786892E+00,3.173617E+04,3.557001E+04,2.867350E-01,8.476154E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.703658E+02,2.179031E+00,2.480547E+04,2.764496E+04,1.782147E-01,5.183220E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.163122E+02,1.423642E+00,1.618923E+04,1.792199E+04,2.723442E-01,8.201380E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.703658E+02,2.145148E+00,2.442417E+04,2.726023E+04,1.779954E-01,5.179034E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.163122E+02,1.315012E+00,1.496677E+04,1.667257E+04
10:40:00,1.474702E-01,6.774946E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.122682E+03,2.784342E+00,3.173281E+04,3.556634E+04,2.867327E-01,8.476111E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.510660E+02,2.183913E+00,2.487962E+04,2.772029E+04,1.782132E-01,5.183192E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.048633E+02,1.409762E+00,1.604444E+04,1.777476E+04,2.723419E-01,8.201336E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.510660E+02,2.144274E+00,2.443356E+04,2.726964E+04,1.779940E-01,5.179006E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.048633E+02,1.314790E+00,1.497567E+04,1.668153E+04
10:50:00,1.474671E-01,6.774887E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.097223E+03,2.781904E+00,3.173072E+04,3.556395E+04,2.867307E-01,8.476072E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.317662E+02,2.188732E+00,2.495307E+04,2.779496E+04,1.782119E-01,5.183166E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.934144E+02,1.396013E+00,1.590112E+04,1.762891E+04,2.723398E-01,8.201296E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.317662E+02,2.143480E+00,2.444383E+04,2.727997E+04,1.779926E-01,5.178980E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.934144E+02,1.314593E+00,1.498485E+04,1.669080E+04
11:00:00,1.474643E-01,6.774832E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.071764E+03,2.779571E+00,3.172981E+04,3.556278E+04,2.867287E-01,8.476034E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.124664E+02,2.193396E+00,2.502478E+04,2.786787E+04,1.782106E-01,5.183142E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.819655E+02,1.383165E+00,1.576793E+04,1.749294E+04,2.723378E-01,8.201258E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.124664E+02,2.142762E+00,2.445497E+04,2.729117E+04,1.779913E-01,5.178956E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.819655E+02,1.314418E+00,1.499429E+04,1.670031E+04
11:10:00,1.474616E-01,6.774781E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.054791E+03,2.777332E+00,3.172145E+04,3.555405E+04,2.867268E-01,8.475999E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.995999E+02,2.197802E+00,2.508714E+04,2.793134E+04,1.782094E-01,5.183119E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.743330E+02,1.372031E+00,1.565022E+04,1.737204E+04,2.723360E-01,8.201222E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.995999E+02,2.142087E+00,2.446017E+04,2.729635E+04,1.779901E-01,5.178933E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.743330E+02,1.314241E+00,1.499988E+04,1.670594E+04
11:20:00,1.474590E-01,6.774732E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.037818E+03,2.775168E+00,3.171402E+04,3.554631E+04,2.867251E-01,8.475965E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.867334E+02,2.201881E+00,2.514588E+04,2.799120E+04,1.782083E-01,5.183098E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.667004E+02,1.362838E+00,1.555437E+04,1.727310E+04,2.723342E-01,8.201189E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.867334E+02,2.141441E+00,2.446573E+04,2.730194E+04,1.779890E-01,5.178911E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.667004E+02,1.314049E+00,1.500533E+04,1.671146E+04
11:30:00,1.474566E-01,6.774686E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.020845E+03,2.773131E+00,3.170801E+04,3.553995E+04,2.867234E-01,8.475934E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.738669E+02,2.205620E+00,2.520078E+04,2.804727E+04,1.782072E-01,5.183077E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.590678E+02,1.355667E+00,1.548128E+04,1.719744E+04,2.723325E-01,8.201157E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.738669E+02,2.140853E+00,2.447195E+04,2.730819E+04,1.779879E-01,5.178891E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.590678E+02,1.313861E+00,1.501082E+04,1.671700E+04
11:40:00,1.474543E-01,6.774642E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.003873E+03,2.771203E+00,3.170314E+04,3.553480E+04,2.867219E-01,8.475904E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.610004E+02,2.208965E+00,2.525120E+04,2.809862E+04,1.782062E-01,5.183058E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.514352E+02,1.350510E+00,1.543082E+04,1.714523E+04,2.723310E-01,8.201127E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.610004E+02,2.140312E+00,2.447863E+04,2.731490E+04,1.779869E-01,5.178871E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.514352E+02,1.313667E+00,1.501621E+04,1.672244E+04
11:50:00,1.474522E-01,6.774600E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.868997E+02,2.769379E+00,3.169942E+04,3.553081E+04,2.867204E-01,8.475875E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.481339E+02,2.211877E+00,2.529672E+04,2.814503E+04,1.782052E-01,5.183039E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.438026E+02,1.347290E+00,1.540215E+04,1.711555E+04,2.723294E-01,8.201098E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.481339E+02,2.139813E+00,2.448577E+04,2.732206E+04,1.779859E-01,5.178853E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.438026E+02,1.313465E+00,1.502150E+04,1.672778E+04
12:00:00,1.474501E-01,6.774560E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.699268E+02,2.767655E+00,3.169681E+04,3.552797E+04,2.867189E-01,8.475848E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.352673E+02,2.214323E+00,2.533699E+04,2.818612E+04,1.782043E-01,5.183022E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.361700E+02,1.345345E+00,1.538783E+04,1.710070E+04,2.723280E-01,8.201071E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.352673E+02,2.139355E+00,2.449336E+04,2.732969E+04,1.779850E-01,5.178835E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.361700E+02,1.313255E+00,1.502670E+04,1.673301E+04
