Time,PSZ-AC:1:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Heat Cap [W],PSZ-AC:1:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:1:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Heat Cap [W],PSZ-AC:1:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Heat Cap [W],PSZ-AC:2:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Heat Cap [W],PSZ-AC:2:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Heat Cap [W],PSZ-AC:3:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Heat Cap [W],PSZ-AC:3:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Heat Cap [W],PSZ-AC:4:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Heat Cap [W],PSZ-AC:4:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Heat Cap [W],PSZ-AC:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Heat Cap [W],PSZ-AC:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 2:Des Tot Cool Cap [W]
12:10:00,1.474481E-01,6.774522E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.563485E+02,2.766038E+00,3.169201E+04,3.552292E+04,2.867176E-01,8.475822E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.249741E+02,2.216311E+00,2.536953E+04,2.821936E+04,1.782034E-01,5.183005E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.300640E+02,1.343934E+00,1.537798E+04,1.709049E+04,2.723266E-01,8.201044E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.249741E+02,2.138965E+00,2.449915E+04,2.733549E+04,1.779841E-01,5.178818E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.300640E+02,1.313059E+00,1.503053E+04,1.673685E+04
12:20:00,1.474462E-01,6.774485E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.427703E+02,2.764516E+00,3.168827E+04,3.551898E+04,2.867163E-01,8.475797E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.146809E+02,2.217814E+00,2.539662E+04,2.824711E+04,1.782025E-01,5.182988E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.239579E+02,1.342861E+00,1.537193E+04,1.708420E+04,2.723253E-01,8.201019E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.146809E+02,2.138639E+00,2.450565E+04,2.734204E+04,1.779833E-01,5.178802E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.239579E+02,1.312878E+00,1.503453E+04,1.674088E+04
12:30:00,1.474444E-01,6.774450E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.291920E+02,2.763050E+00,3.168523E+04,3.551575E+04,2.867150E-01,8.475772E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.043877E+02,2.218794E+00,2.541787E+04,2.826890E+04,1.782017E-01,5.182973E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.178518E+02,1.342031E+00,1.536865E+04,1.708074E+04,2.723240E-01,8.200995E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.043877E+02,2.138352E+00,2.451264E+04,2.734908E+04,1.779825E-01,5.178786E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.178518E+02,1.312701E+00,1.503860E+04,1.674499E+04
12:40:00,1.474426E-01,6.774417E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.156137E+02,2.761682E+00,3.168338E+04,3.551366E+04,2.867138E-01,8.475749E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.940945E+02,2.219265E+00,2.543343E+04,2.828488E+04,1.782009E-01,5.182958E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.117458E+02,1.341400E+00,1.536764E+04,1.707961E+04,2.723228E-01,8.200971E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.940945E+02,2.138129E+00,2.452040E+04,2.735694E+04,1.779817E-01,5.178771E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.117458E+02,1.312548E+00,1.504297E+04,1.674940E+04
12:50:00,1.474409E-01,6.774384E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.020354E+02,2.760397E+00,3.168235E+04,3.551245E+04,2.867126E-01,8.475727E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.838013E+02,2.219210E+00,2.544301E+04,2.829476E+04,1.782002E-01,5.182943E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.056397E+02,1.340918E+00,1.536827E+04,1.708015E+04,2.723216E-01,8.200949E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.838013E+02,2.137962E+00,2.452872E+04,2.736531E+04,1.779809E-01,5.178757E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.056397E+02,1.312414E+00,1.504751E+04,1.675397E+04
13:00:00,1.474393E-01,6.774353E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.884572E+02,2.759182E+00,3.168204E+04,3.551198E+04,2.867115E-01,8.475705E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.735081E+02,2.218618E+00,2.544651E+04,2.829846E+04,1.781995E-01,5.182930E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.995336E+02,1.340545E+00,1.537010E+04,1.708194E+04,2.723205E-01,8.200927E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.735081E+02,2.137838E+00,2.453749E+04,2.737415E+04,1.779802E-01,5.178743E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.995336E+02,1.312294E+00,1.505219E+04,1.675867E+04
13:10:00,1.474377E-01,6.774323E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.799707E+02,2.758026E+00,3.167727E+04,3.550697E+04,2.867104E-01,8.475684E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.670748E+02,2.217475E+00,2.543994E+04,2.829189E+04,1.781988E-01,5.182916E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.957174E+02,1.340243E+00,1.537043E+04,1.708219E+04,2.723194E-01,8.200906E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.670748E+02,2.137742E+00,2.454269E+04,2.737934E+04,1.779795E-01,5.178730E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.957174E+02,1.313301E+00,1.506725E+04,1.677423E+04
13:20:00,1.474362E-01,6.774294E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.714843E+02,2.756933E+00,3.167319E+04,3.550274E+04,2.867093E-01,8.475664E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.606415E+02,2.215788E+00,2.542722E+04,2.827916E+04,1.781981E-01,5.182903E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.919011E+02,1.339986E+00,1.537126E+04,1.708301E+04,2.723183E-01,8.200886E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.606415E+02,2.137672E+00,2.454818E+04,2.738491E+04,1.779788E-01,5.178717E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.919011E+02,1.315931E+00,1.510056E+04,1.680712E+04
13:30:00,1.474347E-01,6.774266E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.629979E+02,2.755911E+00,3.166991E+04,3.549933E+04,2.867083E-01,8.475645E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.542083E+02,2.213575E+00,2.540859E+04,2.826041E+04,1.781974E-01,5.182891E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.880848E+02,1.339755E+00,1.537238E+04,1.708414E+04,2.723173E-01,8.200866E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.542083E+02,2.137632E+00,2.455400E+04,2.739080E+04,1.779782E-01,5.178704E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.880848E+02,1.320437E+00,1.515498E+04,1.686114E+04
13:40:00,1.474333E-01,6.774239E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.545115E+02,2.754942E+00,3.166721E+04,3.549650E+04,2.867073E-01,8.475626E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.477750E+02,2.210843E+00,2.538411E+04,2.823570E+04,1.781968E-01,5.182878E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.842685E+02,1.339523E+00,1.537349E+04,1.708525E+04,2.723163E-01,8.200847E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.477750E+02,2.137605E+00,2.455996E+04,2.739683E+04,1.779775E-01,5.178692E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.842685E+02,1.327003E+00,1.523258E+04,1.693885E+04
13:50:00,1.474319E-01,6.774213E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.460250E+02,2.754045E+00,3.166547E+04,3.549462E+04,2.867063E-01,8.475607E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.413418E+02,2.207630E+00,2.535430E+04,2.820554E+04,1.781962E-01,5.182867E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.804522E+02,1.339282E+00,1.537454E+04,1.708629E+04,2.723154E-01,8.200829E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.413418E+02,2.137601E+00,2.456627E+04,2.740320E+04,1.779769E-01,5.178680E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.804522E+02,1.335773E+00,1.533503E+04,1.704210E+04
14:00:00,1.474306E-01,6.774187E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,2.753234E+00,3.166477E+04,3.549379E+04,2.867054E-01,8.475590E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,2.203977E+00,2.531959E+04,2.817037E+04,1.781956E-01,5.182855E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.339022E+00,1.537541E+04,1.708716E+04,2.723144E-01,8.200811E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,2.137628E+00,2.457296E+04,2.740995E+04,1.779763E-01,5.178669E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.346853E+00,1.546350E+04,1.717218E+04
14:10:00,1.474293E-01,6.774162E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,2.752505E+00,3.165654E+04,3.548526E+04,2.867045E-01,8.475572E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,2.199901E+00,2.527370E+04,2.812379E+04,1.781950E-01,5.182844E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.338725E+00,1.537206E+04,1.708371E+04,2.723135E-01,8.200794E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,2.137670E+00,2.457342E+04,2.741032E+04,1.779757E-01,5.178658E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.359166E+00,1.560204E+04,1.731264E+04
14:20:00,1.474280E-01,6.774138E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,2.751854E+00,3.164919E+04,3.547777E+04,2.867036E-01,8.475556E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,2.195448E+00,2.522359E+04,2.807302E+04,1.781944E-01,5.182833E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.338381E+00,1.536817E+04,1.707979E+04,2.723126E-01,8.200777E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,2.137721E+00,2.457398E+04,2.741091E+04,1.779752E-01,5.178647E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.372246E+00,1.574921E+04,1.746207E+04
14:30:00,1.474268E-01,6.774115E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,2.751271E+00,3.164262E+04,3.547107E+04,2.867028E-01,8.475539E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,2.190668E+00,2.516980E+04,2.801848E+04,1.781939E-01,5.182823E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.337981E+00,1.536368E+04,1.707526E+04,2.723118E-01,8.200761E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,2.137777E+00,2.457461E+04,2.741157E+04,1.779746E-01,5.178636E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.385839E+00,1.590217E+04,1.761745E+04
14:40:00,1.474256E-01,6.774092E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,2.750746E+00,3.163671E+04,3.546504E+04,2.867020E-01,8.475523E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,2.185622E+00,2.511301E+04,2.796087E+04,1.781934E-01,5.182813E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.337520E+00,1.535848E+04,1.707000E+04,2.723109E-01,8.200745E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,2.137837E+00,2.457528E+04,2.741226E+04,1.779741E-01,5.178626E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.399730E+00,1.605848E+04,1.777631E+04
14:50:00,1.474245E-01,6.774070E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,2.750232E+00,3.163101E+04,3.545928E+04,2.867012E-01,8.475508E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,2.180751E+00,2.505825E+04,2.790571E+04,1.781928E-01,5.182803E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.336979E+00,1.535243E+04,1.706395E+04,2.723101E-01,8.200729E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,2.137870E+00,2.457570E+04,2.741268E+04,1.779736E-01,5.178616E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.413723E+00,1.621596E+04,1.793504E+04
15:00:00,1.474234E-01,6.774049E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,2.749758E+00,3.162590E+04,3.545408E+04,2.867004E-01,8.475493E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,2.176126E+00,2.500635E+04,2.785256E+04,1.781923E-01,5.182794E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.336297E+00,1.534484E+04,1.705628E+04,2.723094E-01,8.200714E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,2.137792E+00,2.457497E+04,2.741197E+04,1.779731E-01,5.178607E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.427974E+00,1.637642E+04,1.809831E+04
15:10:00,1.474223E-01,6.774028E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.477223E+02,2.749324E+00,3.161110E+04,3.543901E+04,2.866996E-01,8.475479E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.426284E+02,2.171913E+00,2.495137E+04,2.779633E+04,1.781919E-01,5.182784E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.812154E+02,1.335513E+00,1.533152E+04,1.704282E+04,2.723086E-01,8.200700E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.426284E+02,2.137661E+00,2.456593E+04,2.740285E+04,1.779726E-01,5.178598E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.812154E+02,1.441873E+00,1.652835E+04,1.825279E+04
15:20:00,1.474212E-01,6.774008E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.579060E+02,2.748925E+00,3.159670E+04,3.542442E+04,2.866989E-01,8.475465E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.503483E+02,2.168209E+00,2.490214E+04,2.774603E+04,1.781914E-01,5.182775E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.857950E+02,1.334641E+00,1.531723E+04,1.702837E+04,2.723079E-01,8.200686E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.503483E+02,2.137490E+00,2.455646E+04,2.739329E+04,1.779721E-01,5.178589E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.857950E+02,1.454891E+00,1.667036E+04,1.839770E+04
15:30:00,1.474202E-01,6.773988E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.680897E+02,2.748555E+00,3.158263E+04,3.541017E+04,2.866982E-01,8.475451E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.580682E+02,2.165160E+00,2.486027E+04,2.770324E+04,1.781909E-01,5.182766E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.903745E+02,1.333684E+00,1.530198E+04,1.701293E+04,2.723071E-01,8.200672E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.580682E+02,2.137263E+00,2.454635E+04,2.738306E+04,1.779716E-01,5.178580E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.903745E+02,1.466795E+00,1.679985E+04,1.853017E+04
15:40:00,1.474192E-01,6.773969E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.782734E+02,2.748205E+00,3.156879E+04,3.539615E+04,2.866975E-01,8.475438E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.657881E+02,2.162830E+00,2.482650E+04,2.766872E+04,1.781905E-01,5.182758E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.949541E+02,1.332646E+00,1.528582E+04,1.699654E+04,2.723064E-01,8.200658E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.657881E+02,2.136962E+00,2.453541E+04,2.737198E+04,1.779712E-01,5.178571E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.949541E+02,1.477429E+00,1.691505E+04,1.864811E+04
15:50:00,1.474182E-01,6.773950E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.884572E+02,2.747879E+00,3.155522E+04,3.538247E+04,2.866968E-01,8.475425E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.735081E+02,2.160844E+00,2.479662E+04,2.763821E+04,1.781900E-01,5.182750E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.995336E+02,1.331527E+00,1.526876E+04,1.697928E+04,2.723057E-01,8.200645E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.735081E+02,2.136576E+00,2.452352E+04,2.735996E+04,1.779708E-01,5.178563E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.995336E+02,1.486665E+00,1.701453E+04,1.874983E+04
16:00:00,1.474172E-01,6.773932E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.986409E+02,2.747562E+00,3.154170E+04,3.536881E+04,2.866961E-01,8.475412E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.812280E+02,2.159223E+00,2.477080E+04,2.761183E+04,1.781896E-01,5.182741E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.041132E+02,1.330398E+00,1.525156E+04,1.696184E+04,2.723051E-01,8.200633E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.812280E+02,2.136188E+00,2.451158E+04,2.734788E+04,1.779703E-01,5.178555E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.041132E+02,1.494077E+00,1.709345E+04,1.883068E+04
16:10:00,1.474163E-01,6.773914E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.122191E+02,2.747261E+00,3.152493E+04,3.535182E+04,2.866955E-01,8.475400E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.915212E+02,2.157904E+00,2.474578E+04,2.758632E+04,1.781892E-01,5.182734E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.102193E+02,1.329239E+00,1.523249E+04,1.694249E+04,2.723044E-01,8.200620E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.915212E+02,2.135747E+00,2.449645E+04,2.733258E+04,1.779699E-01,5.178547E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.102193E+02,1.500094E+00,1.715514E+04,1.889389E+04
16:20:00,1.474154E-01,6.773897E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.257974E+02,2.746965E+00,3.150821E+04,3.533492E+04,2.866948E-01,8.475388E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.018144E+02,2.156638E+00,2.472137E+04,2.756159E+04,1.781888E-01,5.182726E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.163253E+02,1.327932E+00,1.521175E+04,1.692152E+04,2.723038E-01,8.200608E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.018144E+02,2.135070E+00,2.447866E+04,2.731466E+04,1.779695E-01,5.178539E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.163253E+02,1.505229E+00,1.720690E+04,1.894690E+04
16:30:00,1.474145E-01,6.773880E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.393757E+02,2.746670E+00,3.149149E+04,3.531801E+04,2.866942E-01,8.475376E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.121076E+02,2.155421E+00,2.469750E+04,2.753745E+04,1.781884E-01,5.182718E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.224314E+02,1.326535E+00,1.519000E+04,1.689954E+04,2.723032E-01,8.200597E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.121076E+02,2.134252E+00,2.445928E+04,2.729514E+04,1.779691E-01,5.178532E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.224314E+02,1.509447E+00,1.724835E+04,1.898940E+04
16:40:00,1.474137E-01,6.773864E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.529540E+02,2.746371E+00,3.147474E+04,3.530108E+04,2.866936E-01,8.475365E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.224008E+02,2.154209E+00,2.467369E+04,2.751330E+04,1.781880E-01,5.182711E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.285375E+02,1.325065E+00,1.516742E+04,1.687665E+04,2.723026E-01,8.200585E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.224008E+02,2.133329E+00,2.443871E+04,2.727433E+04,1.779688E-01,5.178524E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.285375E+02,1.512718E+00,1.727912E+04,1.902113E+04
16:50:00,1.474128E-01,6.773848E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.665323E+02,2.746100E+00,3.145819E+04,3.528436E+04,2.866931E-01,8.475353E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.326940E+02,2.152970E+00,2.464950E+04,2.748876E+04,1.781877E-01,5.182704E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.346435E+02,1.323533E+00,1.514410E+04,1.685300E+04,2.723020E-01,8.200574E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.326940E+02,2.132335E+00,2.441729E+04,2.725259E+04,1.779684E-01,5.178517E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.346435E+02,1.515023E+00,1.729900E+04,1.904185E+04
17:00:00,1.474120E-01,6.773832E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.801105E+02,2.745854E+00,3.144185E+04,3.526783E+04,2.866925E-01,8.475343E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.429872E+02,2.151627E+00,2.462410E+04,2.746299E+04,1.781873E-01,5.182697E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.407496E+02,1.321926E+00,1.511992E+04,1.682844E+04,2.723014E-01,8.200563E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.429872E+02,2.131263E+00,2.439494E+04,2.722988E+04,1.779680E-01,5.178510E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.407496E+02,1.516096E+00,1.730497E+04,1.904859E+04
17:10:00,1.474112E-01,6.773817E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.970834E+02,2.745710E+00,3.142326E+04,3.524896E+04,2.866919E-01,8.475332E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.558538E+02,2.150116E+00,2.459423E+04,2.743270E+04,1.781869E-01,5.182691E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.483822E+02,1.320241E+00,1.509333E+04,1.680145E+04,2.723009E-01,8.200553E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.558538E+02,2.130589E+00,2.437449E+04,2.720887E+04,1.779677E-01,5.178504E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.483822E+02,1.515864E+00,1.729473E+04,1.903898E+04
17:20:00,1.474104E-01,6.773802E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.014056E+03,2.745729E+00,3.140658E+04,3.523198E+04,2.866914E-01,8.475322E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.687203E+02,2.148546E+00,2.456375E+04,2.740195E+04,1.781866E-01,5.182684E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.560148E+02,1.318574E+00,1.506696E+04,1.677476E+04,2.723003E-01,8.200542E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.687203E+02,2.130826E+00,2.436434E+04,2.719797E+04,1.779673E-01,5.178497E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.560148E+02,1.514153E+00,1.726788E+04,1.901253E+04
17:30:00,1.474097E-01,6.773788E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.031029E+03,2.745989E+00,3.139265E+04,3.521776E+04,2.866909E-01,8.475312E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.815868E+02,2.146756E+00,2.453081E+04,2.736869E+04,1.781863E-01,5.182678E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.636473E+02,1.316873E+00,1.504024E+04,1.674767E+04,2.722998E-01,8.200532E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.815868E+02,2.132058E+00,2.436542E+04,2.719835E+04,1.779670E-01,5.178491E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.636473E+02,1.511038E+00,1.722524E+04,1.896989E+04
17:40:00,1.474089E-01,6.773773E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.048002E+03,2.746505E+00,3.138160E+04,3.520645E+04,2.866904E-01,8.475302E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.944533E+02,2.144665E+00,2.449450E+04,2.733201E+04,1.781859E-01,5.182671E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.712799E+02,1.315126E+00,1.501300E+04,1.672004E+04,2.722993E-01,8.200523E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.944533E+02,2.134302E+00,2.437787E+04,2.721038E+04,1.779667E-01,5.178485E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.712799E+02,1.506469E+00,1.716625E+04,1.891061E+04
17:50:00,1.474082E-01,6.773760E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.064975E+03,2.747251E+00,3.137314E+04,3.519785E+04,2.866899E-01,8.475293E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.073198E+02,2.142243E+00,2.445445E+04,2.729153E+04,1.781856E-01,5.182665E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.789125E+02,1.313334E+00,1.498525E+04,1.669188E+04,2.722988E-01,8.200513E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.073198E+02,2.137496E+00,2.440103E+04,2.723353E+04,1.779663E-01,5.178479E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.789125E+02,1.500334E+00,1.708963E+04,1.883345E+04
18:00:00,1.474075E-01,6.773746E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.081948E+03,2.748143E+00,3.136632E+04,3.519103E+04,2.866894E-01,8.475284E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.201863E+02,2.139469E+00,2.441045E+04,2.724703E+04,1.781853E-01,5.182659E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.865451E+02,1.311498E+00,1.495700E+04,1.666322E+04,2.722983E-01,8.200504E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.201863E+02,2.141155E+00,2.442942E+04,2.726257E+04,1.779660E-01,5.178473E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.865451E+02,1.492744E+00,1.699664E+04,1.873976E+04
18:10:00,1.675969E-01,7.159254E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.107407E+03,2.749013E+00,3.135078E+04,3.517548E+04,2.979710E-01,8.690693E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.394861E+02,2.136290E+00,2.435545E+04,2.719138E+04,1.857064E-01,5.326266E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.979940E+02,1.309587E+00,1.492410E+04,1.662986E+04,2.835799E-01,8.415913E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.394861E+02,2.144377E+00,2.444645E+04,2.728062E+04,1.854871E-01,5.322079E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.979940E+02,1.483494E+00,1.688115E+04,1.862337E+04
18:20:00,1.877860E-01,7.544784E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.132866E+03,2.749713E+00,3.133323E+04,3.515805E+04,3.092524E-01,8.906110E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.587859E+02,2.132693E+00,2.429570E+04,2.713097E+04,1.932271E-01,5.469876E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.094428E+02,1.307593E+00,1.489022E+04,1.659555E+04,2.948612E-01,8.631328E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.587859E+02,2.146418E+00,2.445015E+04,2.728551E+04,1.930078E-01,5.465689E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.094428E+02,1.472317E+00,1.674394E+04,1.848509E+04
18:30:00,2.079769E-01,7.930381E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.158325E+03,2.750070E+00,3.131180E+04,3.513673E+04,3.205311E-01,9.121532E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.780857E+02,2.128628E+00,2.423065E+04,2.706521E+04,2.007457E-01,5.613483E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.208917E+02,1.305478E+00,1.485497E+04,1.655987E+04,3.061401E-01,8.846749E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.780857E+02,2.146583E+00,2.443272E+04,2.726918E+04,2.005264E-01,5.609296E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.208917E+02,1.459011E+00,1.658276E+04,1.832255E+04
18:40:00,2.281706E-01,8.316066E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.183785E+03,2.749969E+00,3.128520E+04,3.511021E+04,3.318100E-01,9.337003E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.973854E+02,2.123991E+00,2.415917E+04,2.699295E+04,2.082641E-01,5.757122E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.323406E+02,1.303168E+00,1.481753E+04,1.652199E+04,3.174192E-01,9.062217E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.973854E+02,2.144085E+00,2.438530E+04,2.722268E+04,2.080448E-01,5.752935E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.323406E+02,1.442945E+00,1.639050E+04,1.812879E+04
18:50:00,2.483672E-01,8.701847E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.209244E+03,2.749333E+00,3.125258E+04,3.507759E+04,3.430905E-01,9.552543E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.166852E+02,2.118820E+00,2.408168E+04,2.691459E+04,2.157835E-01,5.900806E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.437895E+02,1.300648E+00,1.477773E+04,1.648174E+04,3.286999E-01,9.277753E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.166852E+02,2.138575E+00,2.430400E+04,2.714181E+04,2.155643E-01,5.896619E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.437895E+02,1.424096E+00,1.616695E+04,1.790339E+04
19:00:00,2.685669E-01,9.087727E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.234703E+03,2.748127E+00,3.121355E+04,3.503845E+04,3.543733E-01,9.768157E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.359850E+02,2.113207E+00,2.399922E+04,2.683104E+04,2.233045E-01,6.044540E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.552383E+02,1.297919E+00,1.473556E+04,1.643904E+04,3.399830E-01,9.493361E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.359850E+02,2.130390E+00,2.419259E+04,2.703011E+04,2.230853E-01,6.040353E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.552383E+02,1.402984E+00,1.591791E+04,1.765167E+04
19:10:00,2.685795E-01,9.088111E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.253373E+03,2.746434E+00,3.117583E+04,3.500057E+04,3.543765E-01,9.768397E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.501382E+02,2.107517E+00,2.392103E+04,2.675159E+04,2.233059E-01,6.044690E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.636342E+02,1.295132E+00,1.469580E+04,1.639871E+04,3.399864E-01,9.493594E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.501382E+02,2.120828E+00,2.407083E+04,2.690696E+04,2.230866E-01,6.040503E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.636342E+02,1.381595E+00,1.566882E+04,1.739838E+04
19:20:00,2.685952E-01,9.088512E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.272043E+03,2.744397E+00,3.113423E+04,3.495858E+04,3.543824E-01,9.768680E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.642913E+02,2.102007E+00,2.384487E+04,2.667393E+04,2.233092E-01,6.044871E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.720300E+02,1.292392E+00,1.465657E+04,1.635876E+04,3.399925E-01,9.493871E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.642913E+02,2.110920E+00,2.394518E+04,2.677867E+04,2.230899E-01,6.040684E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.720300E+02,1.361470E+00,1.543394E+04,1.715785E+04
19:30:00,2.686117E-01,9.088899E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.290714E+03,2.742223E+00,3.109103E+04,3.491471E+04,3.543931E-01,9.768997E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.784445E+02,2.096900E+00,2.377320E+04,2.660061E+04,2.233161E-01,6.045080E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.804259E+02,1.289789E+00,1.461886E+04,1.632024E+04,3.400032E-01,9.494183E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.784445E+02,2.101448E+00,2.382438E+04,2.665460E+04,2.230969E-01,6.040893E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.804259E+02,1.343484E+00,1.522312E+04,1.694086E+04
19:40:00,2.686279E-01,9.089260E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.309384E+03,2.740070E+00,3.104802E+04,3.487096E+04,3.544058E-01,9.769309E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.925977E+02,2.092429E+00,2.370866E+04,2.653463E+04,2.233245E-01,6.045287E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.888217E+02,1.287432E+00,1.458389E+04,1.628455E+04,3.400157E-01,9.494490E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.925977E+02,2.093283E+00,2.371827E+04,2.654556E+04,2.231053E-01,6.041100E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.888217E+02,1.328794E+00,1.504936E+04,1.676192E+04
19:50:00,2.686432E-01,9.089590E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.328054E+03,2.738093E+00,3.100698E+04,3.482915E+04,3.544185E-01,9.769595E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.006751E+03,2.088667E+00,2.365210E+04,2.647683E+04,2.233331E-01,6.045478E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.972176E+02,1.285364E+00,1.455217E+04,1.625219E+04,3.400283E-01,9.494773E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.006751E+03,2.086927E+00,2.363252E+04,2.645749E+04,2.231138E-01,6.041290E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.972176E+02,1.317916E+00,1.491850E+04,1.662718E+04
20:00:00,2.686573E-01,9.089887E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.346724E+03,2.736444E+00,3.096958E+04,3.479097E+04,3.544304E-01,9.769849E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.020904E+03,2.085637E+00,2.360373E+04,2.642737E+04,2.233411E-01,6.045647E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.056134E+02,1.283623E+00,1.452411E+04,1.622354E+04,3.400402E-01,9.495025E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.020904E+03,2.082613E+00,2.356971E+04,2.639304E+04,2.231219E-01,6.041460E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.056134E+02,1.310798E+00,1.482993E+04,1.653604E+04
20:10:00,2.686701E-01,9.090152E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.362000E+03,2.735150E+00,3.093948E+04,3.476033E+04,3.544412E-01,9.770071E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.032484E+03,2.083139E+00,2.356387E+04,2.638673E+04,2.233484E-01,6.045796E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.124827E+02,1.282127E+00,1.450030E+04,1.619930E+04,3.400510E-01,9.495248E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.032484E+03,2.079561E+00,2.352361E+04,2.634594E+04,2.231291E-01,6.041608E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.124827E+02,1.305986E+00,1.476880E+04,1.647336E+04
20:20:00,2.686816E-01,9.090387E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.377275E+03,2.734172E+00,3.091290E+04,3.473328E+04,3.544508E-01,9.770265E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.044064E+03,2.081014E+00,2.352818E+04,2.635036E+04,2.233548E-01,6.045925E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.193520E+02,1.280806E+00,1.447846E+04,1.617706E+04,3.400606E-01,9.495442E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.044064E+03,2.077168E+00,2.348491E+04,2.630643E+04,2.231356E-01,6.041737E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.193520E+02,1.302427E+00,1.472177E+04,1.642518E+04
20:30:00,2.686920E-01,9.090594E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.392551E+03,2.733411E+00,3.088882E+04,3.470883E+04,3.544593E-01,9.770432E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.055644E+03,2.079148E+00,2.349546E+04,2.631705E+04,2.233605E-01,6.046036E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.262214E+02,1.279608E+00,1.445802E+04,1.615626E+04,3.400691E-01,9.495610E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.055644E+03,2.075201E+00,2.345105E+04,2.627189E+04,2.231413E-01,6.041849E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.262214E+02,1.299686E+00,1.468396E+04,1.638649E+04
20:40:00,2.687012E-01,9.090777E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.407826E+03,2.732820E+00,3.086671E+04,3.468640E+04,3.544667E-01,9.770578E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.067223E+03,2.077485E+00,2.346504E+04,2.628610E+04,2.233655E-01,6.046133E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.330907E+02,1.278508E+00,1.443869E+04,1.613662E+04,3.400766E-01,9.495757E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.067223E+03,2.073554E+00,2.342081E+04,2.624108E+04,2.231462E-01,6.041946E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.330907E+02,1.297530E+00,1.465275E+04,1.635459E+04
20:50:00,2.687093E-01,9.090939E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.423102E+03,2.732352E+00,3.084598E+04,3.466541E+04,3.544733E-01,9.770706E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.078803E+03,2.075972E+00,2.343632E+04,2.625690E+04,2.233698E-01,6.046218E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.399600E+02,1.277482E+00,1.442021E+04,1.611784E+04,3.400832E-01,9.495885E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.078803E+03,2.072142E+00,2.339323E+04,2.621302E+04,2.231506E-01,6.042030E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.399600E+02,1.295796E+00,1.462629E+04,1.632759E+04
21:00:00,2.687167E-01,9.091083E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.438377E+03,2.731943E+00,3.082598E+04,3.464516E+04,3.544790E-01,9.770817E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.090383E+03,2.074554E+00,2.340870E+04,2.622885E+04,2.233737E-01,6.046292E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.468293E+02,1.276501E+00,1.440225E+04,1.609961E+04,3.400890E-01,9.495998E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.090383E+03,2.070889E+00,2.336746E+04,2.618682E+04,2.231544E-01,6.042104E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.468293E+02,1.294356E+00,1.460318E+04,1.630402E+04
21:10:00,2.687232E-01,9.091210E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.453653E+03,2.731581E+00,3.080659E+04,3.462555E+04,3.544841E-01,9.770915E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.101963E+03,2.073193E+00,2.338179E+04,2.620152E+04,2.233771E-01,6.046357E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.536987E+02,1.275547E+00,1.438463E+04,1.608173E+04,3.400941E-01,9.496097E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.101963E+03,2.069742E+00,2.334296E+04,2.616192E+04,2.231578E-01,6.042169E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.536987E+02,1.293123E+00,1.458241E+04,1.628288E+04
21:20:00,2.687290E-01,9.091324E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.468929E+03,2.731279E+00,3.078790E+04,3.460658E+04,3.544887E-01,9.771002E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.113543E+03,2.071889E+00,2.335552E+04,2.617470E+04,2.233801E-01,6.046414E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.605680E+02,1.274621E+00,1.436733E+04,1.606407E+04,3.400987E-01,9.496185E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.113543E+03,2.068689E+00,2.331952E+04,2.613800E+04,2.231608E-01,6.042227E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.605680E+02,1.292044E+00,1.456340E+04,1.626343E+04
21:30:00,2.687343E-01,9.091427E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.484204E+03,2.731009E+00,3.076944E+04,3.458789E+04,3.544927E-01,9.771080E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.125123E+03,2.070615E+00,2.332952E+04,2.614830E+04,2.233827E-01,6.046465E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.674373E+02,1.273709E+00,1.435015E+04,1.604663E+04,3.401028E-01,9.496263E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.125123E+03,2.067695E+00,2.329666E+04,2.611477E+04,2.231635E-01,6.042278E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.674373E+02,1.291069E+00,1.454550E+04,1.624523E+04
21:40:00,2.687391E-01,9.091519E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.499480E+03,2.730752E+00,3.075106E+04,3.456929E+04,3.544963E-01,9.771149E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.136703E+03,2.069355E+00,2.330363E+04,2.612201E+04,2.233851E-01,6.046511E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.743066E+02,1.272803E+00,1.433301E+04,1.602923E+04,3.401065E-01,9.496334E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.136703E+03,2.066733E+00,2.327413E+04,2.609190E+04,2.231659E-01,6.042324E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.743066E+02,1.290158E+00,1.452830E+04,1.622776E+04
21:50:00,2.687434E-01,9.091603E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.514755E+03,2.730495E+00,3.073265E+04,3.455069E+04,3.544996E-01,9.771212E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.148283E+03,2.068095E+00,2.327773E+04,2.609573E+04,2.233873E-01,6.046553E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.811760E+02,1.271895E+00,1.431584E+04,1.601181E+04,3.401098E-01,9.496397E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.148283E+03,2.065786E+00,2.325174E+04,2.606919E+04,2.231680E-01,6.042365E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.811760E+02,1.289283E+00,1.451151E+04,1.621072E+04
22:00:00,2.687474E-01,9.091679E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.530031E+03,2.730232E+00,3.071414E+04,3.453201E+04,3.545026E-01,9.771269E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.159862E+03,2.066830E+00,2.325175E+04,2.606938E+04,2.233893E-01,6.046590E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.880453E+02,1.270983E+00,1.429861E+04,1.599434E+04,3.401128E-01,9.496455E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.159862E+03,2.064842E+00,2.322938E+04,2.604651E+04,2.231700E-01,6.042403E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.880453E+02,1.288426E+00,1.449489E+04,1.619387E+04
22:10:00,2.687511E-01,9.091749E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.541912E+03,2.521061E+00,2.920678E+04,3.366834E+04,3.545054E-01,9.771321E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.168869E+03,1.904776E+00,2.206788E+04,2.521088E+04,2.233911E-01,6.046624E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.933881E+02,1.170807E+00,1.356472E+04,1.549423E+04,3.401155E-01,9.496507E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.168869E+03,1.903073E+00,2.204814E+04,2.519050E+04,2.231718E-01,6.042437E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.933881E+02,1.187609E+00,1.375937E+04,1.569348E+04
22:20:00,2.687544E-01,9.091814E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.553793E+03,2.337598E+00,2.807983E+04,3.293756E+04,3.545079E-01,9.771369E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.177876E+03,1.761216E+00,2.115663E+04,2.448973E+04,2.233927E-01,6.046656E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.987309E+02,1.081196E+00,1.298901E+04,1.505717E+04,3.401181E-01,9.496556E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.177876E+03,1.759753E+00,2.113901E+04,2.447161E+04,2.231735E-01,6.042468E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.987309E+02,1.097251E+00,1.318227E+04,1.525513E+04
22:30:00,2.687576E-01,9.091874E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.565674E+03,2.166744E+00,2.694405E+04,3.182490E+04,3.545102E-01,9.771414E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.186882E+03,1.627820E+00,2.024235E+04,2.357763E+04,2.233942E-01,6.046685E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.040737E+02,9.980265E-01,1.241260E+04,1.448415E+04,3.401204E-01,9.496601E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.186882E+03,1.626589E+00,2.022696E+04,2.356198E+04,2.231750E-01,6.042498E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.040737E+02,1.013388E+00,1.260447E+04,1.467934E+04
22:40:00,2.687605E-01,9.091930E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.577555E+03,2.001744E+00,2.572939E+04,3.037212E+04,3.545124E-01,9.771455E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.195889E+03,1.499256E+00,1.926994E+04,2.245281E+04,2.233956E-01,6.046712E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.094165E+02,9.180402E-01,1.180217E+04,1.377196E+04,3.401226E-01,9.496642E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.195889E+03,1.498274E+00,1.925722E+04,2.243984E+04,2.231764E-01,6.042525E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.094165E+02,9.327234E-01,1.199221E+04,1.396510E+04
22:50:00,2.687632E-01,9.091982E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.589436E+03,1.841340E+00,2.442723E+04,2.881801E+04,3.545144E-01,9.771494E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.204895E+03,1.374459E+00,1.823182E+04,2.125503E+04,2.233970E-01,6.046737E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.147593E+02,8.405241E-01,1.115255E+04,1.301655E+04,3.401246E-01,9.496681E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.204895E+03,1.373737E+00,1.822215E+04,2.124501E+04,2.231777E-01,6.042550E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.147593E+02,8.545339E-01,1.134022E+04,1.320769E+04
23:00:00,2.687658E-01,9.092032E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.601317E+03,1.684444E+00,2.302880E+04,2.718010E+04,3.545163E-01,9.771530E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.213902E+03,1.252566E+00,1.712119E+04,1.999273E+04,2.233982E-01,6.046761E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.201022E+02,7.649101E-01,1.045927E+04,1.222360E+04,3.401265E-01,9.496718E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.213902E+03,1.252110E+00,1.711488E+04,1.998603E+04,2.231789E-01,6.042573E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.201022E+02,7.782447E-01,1.064393E+04,1.241215E+04
23:10:00,2.687682E-01,9.092078E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.613198E+03,1.739192E+00,2.393687E+04,2.808005E+04,3.545181E-01,9.771564E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.222908E+03,1.293748E+00,1.780280E+04,2.066565E+04,2.233994E-01,6.046783E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.254450E+02,7.900535E-01,1.087603E+04,1.263541E+04,3.401283E-01,9.496752E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.222908E+03,1.293601E+00,1.780075E+04,2.066327E+04,2.231801E-01,6.042596E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.254450E+02,8.034130E-01,1.106259E+04,1.282567E+04
23:20:00,2.687705E-01,9.092122E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.625079E+03,1.770372E+00,2.435926E+04,2.846909E+04,3.545198E-01,9.771597E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.231915E+03,1.318254E+00,1.813542E+04,2.097487E+04,2.234005E-01,6.046804E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.307878E+02,8.058166E-01,1.109043E+04,1.283625E+04,3.401300E-01,9.496784E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.231915E+03,1.318461E+00,1.813831E+04,2.097753E+04,2.231812E-01,6.042617E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.307878E+02,8.193005E-01,1.127872E+04,1.302824E+04
23:30:00,2.687727E-01,9.092164E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.636960E+03,1.790697E+00,2.463072E+04,2.869838E+04,3.545214E-01,9.771627E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.240921E+03,1.334098E+00,1.834743E+04,2.115771E+04,2.234015E-01,6.046824E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.361306E+02,8.161138E-01,1.122872E+04,1.295717E+04,3.401317E-01,9.496815E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.240921E+03,1.334661E+00,1.835529E+04,2.116547E+04,2.231823E-01,6.042637E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.361306E+02,8.296543E-01,1.141781E+04,1.314994E+04
23:40:00,2.687748E-01,9.092204E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.648841E+03,1.806632E+00,2.484125E+04,2.886427E+04,3.545229E-01,9.771656E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.249928E+03,1.346371E+00,1.850977E+04,2.128921E+04,2.234025E-01,6.046843E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.414734E+02,8.240441E-01,1.133410E+04,1.304396E+04,3.401332E-01,9.496845E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.249928E+03,1.347264E+00,1.852225E+04,2.130168E+04,2.231832E-01,6.042656E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.414734E+02,8.376078E-01,1.152351E+04,1.323705E+04
23:50:00,2.687768E-01,9.092242E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.660722E+03,1.819207E+00,2.500502E+04,2.898157E+04,3.545244E-01,9.771684E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.258935E+03,1.355952E+00,1.863460E+04,2.138200E+04,2.234034E-01,6.046861E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.468162E+02,8.301970E-01,1.141471E+04,1.310515E+04,3.401347E-01,9.496872E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.258935E+03,1.357152E+00,1.865136E+04,2.139886E+04,2.231842E-01,6.042674E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.468162E+02,8.437581E-01,1.160408E+04,1.329818E+04
24:00:00,2.687787E-01,9.092279E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.672603E+03,1.829333E+00,2.513466E+04,2.906359E+04,3.545258E-01,9.771711E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.267941E+03,1.363556E+00,1.873186E+04,2.144645E+04,2.234044E-01,6.046878E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.521590E+02,8.350441E-01,1.147710E+04,1.314756E+04,3.401361E-01,9.496899E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.267941E+03,1.365045E+00,1.875264E+04,2.146743E+04,2.231851E-01,6.042691E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.521590E+02,8.485824E-01,1.166615E+04,1.334026E+04
Coinc Peak   ,2.688198E-01,3.027205E+00,9.093063E+03,3.423145E+04,3.545553E-01,2.290049E+00,9.772275E+03,2.589350E+04,2.234233E-01,1.574912E+00,6.047241E+03,1.783523E+04,3.401657E-01,2.315393E+00,9.497466E+03,2.618401E+04,2.232041E-01,1.516096E+00,6.043054E+03,1.730497E+04
NonCoinc Peak,2.688198E-01,3.027205E+00,9.093063E+03,3.423145E+04,3.545553E-01,2.290049E+00,9.772275E+03,2.589350E+04,2.234233E-01,1.574912E+00,6.047241E+03,1.783523E+04,3.401657E-01,2.315393E+00,9.497466E+03,2.618401E+04,2.232041E-01,1.516096E+00,6.043054E+03,1.730497E+04
