Time,CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%]
00:10:00,4.341404E+03,1.983829E+04,2.239838E-01,1.531148E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052708E+01,2.669467E+01,3.944754E+01,5.725701E+03,1.490472E+04,2.954393E-01,1.141240E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571730E+01,2.669615E+01,3.912712E+01,3.608137E+03,9.057452E+03,1.861711E-01,6.989987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546738E+01,2.669588E+01,3.921113E+01,5.493307E+03,1.492385E+04,2.834479E-01,1.142705E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553364E+01,2.669615E+01,3.912559E+01,3.604596E+03,9.203227E+03,1.859884E-01,7.102477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546290E+01,2.669589E+01,3.919422E+01
00:20:00,4.341433E+03,1.991048E+04,2.239853E-01,1.536710E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052713E+01,2.669476E+01,3.940440E+01,5.725724E+03,1.495711E+04,2.954405E-01,1.145246E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571732E+01,2.669621E+01,3.908851E+01,3.608151E+03,9.090036E+03,1.861718E-01,7.015093E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546740E+01,2.669594E+01,3.917183E+01,5.493330E+03,1.497901E+04,2.834491E-01,1.146922E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553366E+01,2.669622E+01,3.908687E+01,3.604611E+03,9.235239E+03,1.859891E-01,7.127142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546292E+01,2.669596E+01,3.915553E+01
00:30:00,4.341460E+03,1.997127E+04,2.239867E-01,1.541390E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052717E+01,2.669489E+01,3.938133E+01,5.725745E+03,1.500002E+04,2.954416E-01,1.148525E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571733E+01,2.669632E+01,3.907011E+01,3.608165E+03,9.116426E+03,1.861725E-01,7.035417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546741E+01,2.669605E+01,3.915256E+01,5.493352E+03,1.502453E+04,2.834502E-01,1.150401E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553367E+01,2.669632E+01,3.906836E+01,3.604625E+03,9.260935E+03,1.859898E-01,7.146929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546294E+01,2.669607E+01,3.913677E+01
00:40:00,4.341487E+03,2.002311E+04,2.239881E-01,1.545379E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052722E+01,2.669499E+01,3.936194E+01,5.725766E+03,1.503546E+04,2.954427E-01,1.151232E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571735E+01,2.669640E+01,3.905548E+01,3.608179E+03,9.137949E+03,1.861732E-01,7.051983E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546743E+01,2.669614E+01,3.913688E+01,5.493373E+03,1.506244E+04,2.834513E-01,1.153297E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553369E+01,2.669640E+01,3.905362E+01,3.604638E+03,9.281658E+03,1.859905E-01,7.162878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546295E+01,2.669615E+01,3.912148E+01
00:50:00,4.341513E+03,2.006786E+04,2.239894E-01,1.548821E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052726E+01,2.669507E+01,3.934353E+01,5.725787E+03,1.506495E+04,2.954437E-01,1.153483E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571736E+01,2.669646E+01,3.904179E+01,3.608192E+03,9.155608E+03,1.861739E-01,7.065568E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546744E+01,2.669620E+01,3.912213E+01,5.493393E+03,1.509427E+04,2.834524E-01,1.155728E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553371E+01,2.669647E+01,3.903983E+01,3.604652E+03,9.298429E+03,1.859912E-01,7.175776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546297E+01,2.669622E+01,3.910708E+01
01:00:00,4.341538E+03,2.010688E+04,2.239907E-01,1.551822E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052731E+01,2.669514E+01,3.932562E+01,5.725806E+03,1.508965E+04,2.954448E-01,1.155368E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571737E+01,2.669651E+01,3.902853E+01,3.608204E+03,9.170165E+03,1.861746E-01,7.076761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546746E+01,2.669626E+01,3.910781E+01,5.493413E+03,1.512121E+04,2.834534E-01,1.157783E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553372E+01,2.669652E+01,3.902647E+01,3.604664E+03,9.312020E+03,1.859919E-01,7.186224E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546298E+01,2.669627E+01,3.909311E+01
01:10:00,4.341562E+03,2.014431E+04,2.239920E-01,1.554699E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052735E+01,2.669521E+01,3.930807E+01,5.725824E+03,1.511281E+04,2.954456E-01,1.157135E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571739E+01,2.669656E+01,3.901556E+01,3.608216E+03,9.183611E+03,1.861751E-01,7.087097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546747E+01,2.669631E+01,3.909382E+01,5.493430E+03,1.514649E+04,2.834543E-01,1.159713E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553374E+01,2.669657E+01,3.901342E+01,3.604675E+03,9.324439E+03,1.859925E-01,7.195767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546299E+01,2.669632E+01,3.907945E+01
01:20:00,4.341585E+03,2.017819E+04,2.239932E-01,1.557304E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052739E+01,2.669527E+01,3.929508E+01,5.725840E+03,1.513305E+04,2.954465E-01,1.158679E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571740E+01,2.669661E+01,3.900600E+01,3.608226E+03,9.195167E+03,1.861757E-01,7.095976E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546748E+01,2.669636E+01,3.908357E+01,5.493447E+03,1.516874E+04,2.834551E-01,1.161411E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553375E+01,2.669661E+01,3.900378E+01,3.604686E+03,9.334912E+03,1.859930E-01,7.203810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546301E+01,2.669637E+01,3.906950E+01
01:30:00,4.341608E+03,2.020910E+04,2.239944E-01,1.559680E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052743E+01,2.669533E+01,3.928299E+01,5.725856E+03,1.515087E+04,2.954473E-01,1.160038E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571741E+01,2.669665E+01,3.899714E+01,3.608237E+03,9.205162E+03,1.861762E-01,7.103657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546750E+01,2.669640E+01,3.907407E+01,5.493463E+03,1.518846E+04,2.834560E-01,1.162916E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553376E+01,2.669665E+01,3.899485E+01,3.604696E+03,9.343777E+03,1.859935E-01,7.210618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546302E+01,2.669641E+01,3.906027E+01
01:40:00,4.341630E+03,2.023751E+04,2.239955E-01,1.561864E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052748E+01,2.669538E+01,3.927122E+01,5.725872E+03,1.516668E+04,2.954481E-01,1.161244E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571742E+01,2.669668E+01,3.898853E+01,3.608247E+03,9.213871E+03,1.861767E-01,7.110350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546751E+01,2.669644E+01,3.906482E+01,5.493479E+03,1.520608E+04,2.834568E-01,1.164261E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553378E+01,2.669669E+01,3.898617E+01,3.604707E+03,9.351314E+03,1.859941E-01,7.216407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546303E+01,2.669645E+01,3.905128E+01
01:50:00,4.341652E+03,2.026380E+04,2.239966E-01,1.563886E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052751E+01,2.669542E+01,3.925964E+01,5.725887E+03,1.518082E+04,2.954489E-01,1.162323E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571744E+01,2.669671E+01,3.898007E+01,3.608257E+03,9.221514E+03,1.861772E-01,7.116223E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546752E+01,2.669647E+01,3.905573E+01,5.493494E+03,1.522195E+04,2.834576E-01,1.165472E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553379E+01,2.669672E+01,3.897764E+01,3.604716E+03,9.357751E+03,1.859946E-01,7.221349E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546305E+01,2.669648E+01,3.904245E+01
02:00:00,4.341672E+03,2.028829E+04,2.239977E-01,1.565770E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052755E+01,2.669546E+01,3.924823E+01,5.725902E+03,1.519356E+04,2.954497E-01,1.163295E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571745E+01,2.669674E+01,3.897173E+01,3.608266E+03,9.228269E+03,1.861777E-01,7.121412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546753E+01,2.669650E+01,3.904677E+01,5.493509E+03,1.523634E+04,2.834583E-01,1.166570E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553380E+01,2.669675E+01,3.896923E+01,3.604726E+03,9.363272E+03,1.859951E-01,7.225586E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546306E+01,2.669652E+01,3.903375E+01
02:10:00,4.341693E+03,2.031106E+04,2.239987E-01,1.567521E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052759E+01,2.669550E+01,3.923696E+01,5.725916E+03,1.520497E+04,2.954504E-01,1.164165E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571746E+01,2.669677E+01,3.896349E+01,3.608275E+03,9.234179E+03,1.861782E-01,7.125952E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546755E+01,2.669653E+01,3.903793E+01,5.493523E+03,1.524932E+04,2.834591E-01,1.167561E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553381E+01,2.669678E+01,3.896094E+01,3.604735E+03,9.367925E+03,1.859955E-01,7.229156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546307E+01,2.669655E+01,3.902516E+01
02:20:00,4.341712E+03,2.033232E+04,2.239997E-01,1.569156E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052763E+01,2.669555E+01,3.922790E+01,5.725930E+03,1.521521E+04,2.954511E-01,1.164947E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571747E+01,2.669680E+01,3.895691E+01,3.608284E+03,9.239357E+03,1.861787E-01,7.129929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546756E+01,2.669657E+01,3.903090E+01,5.493537E+03,1.526108E+04,2.834598E-01,1.168458E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553382E+01,2.669681E+01,3.895430E+01,3.604744E+03,9.371827E+03,1.859960E-01,7.232147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546308E+01,2.669658E+01,3.901836E+01
02:30:00,4.341731E+03,2.035223E+04,2.240007E-01,1.570687E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052766E+01,2.669558E+01,3.921928E+01,5.725943E+03,1.522444E+04,2.954518E-01,1.165650E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571748E+01,2.669683E+01,3.895066E+01,3.608293E+03,9.243899E+03,1.861791E-01,7.133416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546757E+01,2.669659E+01,3.902422E+01,5.493550E+03,1.527175E+04,2.834605E-01,1.169273E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553383E+01,2.669683E+01,3.894800E+01,3.604752E+03,9.375077E+03,1.859964E-01,7.234637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546309E+01,2.669661E+01,3.901190E+01
02:40:00,4.341750E+03,2.037093E+04,2.240017E-01,1.572126E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052770E+01,2.669562E+01,3.921081E+01,5.725957E+03,1.523276E+04,2.954525E-01,1.166285E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571749E+01,2.669685E+01,3.894452E+01,3.608301E+03,9.247883E+03,1.861795E-01,7.136473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546758E+01,2.669662E+01,3.901766E+01,5.493564E+03,1.528148E+04,2.834612E-01,1.170015E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553385E+01,2.669686E+01,3.894182E+01,3.604761E+03,9.377759E+03,1.859969E-01,7.236689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546310E+01,2.669663E+01,3.900555E+01
02:50:00,4.341768E+03,2.038856E+04,2.240026E-01,1.573481E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052773E+01,2.669565E+01,3.920244E+01,5.725969E+03,1.524030E+04,2.954532E-01,1.166860E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571750E+01,2.669687E+01,3.893846E+01,3.608309E+03,9.251375E+03,1.861800E-01,7.139152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546759E+01,2.669664E+01,3.901117E+01,5.493576E+03,1.529037E+04,2.834618E-01,1.170693E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553386E+01,2.669688E+01,3.893571E+01,3.604769E+03,9.379940E+03,1.859973E-01,7.238356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546311E+01,2.669665E+01,3.899928E+01
03:00:00,4.341786E+03,2.040520E+04,2.240035E-01,1.574761E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052777E+01,2.669568E+01,3.919416E+01,5.725982E+03,1.524713E+04,2.954538E-01,1.167380E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571751E+01,2.669690E+01,3.893246E+01,3.608317E+03,9.254431E+03,1.861804E-01,7.141494E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546760E+01,2.669667E+01,3.900475E+01,5.493589E+03,1.529849E+04,2.834625E-01,1.171313E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553387E+01,2.669690E+01,3.892967E+01,3.604777E+03,9.381679E+03,1.859977E-01,7.239683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546312E+01,2.669668E+01,3.899307E+01
03:10:00,4.341803E+03,2.042078E+04,2.240044E-01,1.575959E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052780E+01,2.669571E+01,3.918595E+01,5.725994E+03,1.525316E+04,2.954544E-01,1.167840E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571752E+01,2.669692E+01,3.892652E+01,3.608325E+03,9.256996E+03,1.861808E-01,7.143460E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546761E+01,2.669669E+01,3.899840E+01,5.493601E+03,1.530579E+04,2.834631E-01,1.171869E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553388E+01,2.669692E+01,3.892368E+01,3.604785E+03,9.382925E+03,1.859981E-01,7.240630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546313E+01,2.669670E+01,3.898692E+01
03:20:00,4.341820E+03,2.043537E+04,2.240053E-01,1.577081E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052783E+01,2.669574E+01,3.917783E+01,5.726005E+03,1.525844E+04,2.954550E-01,1.168242E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571753E+01,2.669694E+01,3.892063E+01,3.608332E+03,9.259107E+03,1.861812E-01,7.145075E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546762E+01,2.669671E+01,3.899210E+01,5.493612E+03,1.531231E+04,2.834637E-01,1.172366E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553389E+01,2.669694E+01,3.891775E+01,3.604792E+03,9.383716E+03,1.859985E-01,7.241227E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546314E+01,2.669672E+01,3.898082E+01
03:30:00,4.341836E+03,2.044904E+04,2.240061E-01,1.578132E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052786E+01,2.669577E+01,3.916977E+01,5.726017E+03,1.526304E+04,2.954556E-01,1.168592E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571754E+01,2.669696E+01,3.891480E+01,3.608340E+03,9.260797E+03,1.861815E-01,7.146366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546763E+01,2.669674E+01,3.898585E+01,5.493624E+03,1.531811E+04,2.834643E-01,1.172808E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553389E+01,2.669697E+01,3.891188E+01,3.604799E+03,9.384087E+03,1.859989E-01,7.241500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546315E+01,2.669675E+01,3.897477E+01
03:40:00,4.341852E+03,2.046184E+04,2.240069E-01,1.579117E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052789E+01,2.669580E+01,3.916179E+01,5.726028E+03,1.526698E+04,2.954562E-01,1.168892E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571754E+01,2.669698E+01,3.890901E+01,3.608347E+03,9.262094E+03,1.861819E-01,7.147353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546764E+01,2.669676E+01,3.897965E+01,5.493635E+03,1.532323E+04,2.834648E-01,1.173198E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553390E+01,2.669699E+01,3.890605E+01,3.604806E+03,9.384069E+03,1.859992E-01,7.241472E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546316E+01,2.669677E+01,3.896878E+01
03:50:00,4.341867E+03,2.047383E+04,2.240077E-01,1.580038E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052792E+01,2.669583E+01,3.915387E+01,5.726038E+03,1.527032E+04,2.954567E-01,1.169146E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571755E+01,2.669700E+01,3.890326E+01,3.608354E+03,9.263024E+03,1.861823E-01,7.148058E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546765E+01,2.669678E+01,3.897350E+01,5.493646E+03,1.532773E+04,2.834654E-01,1.173540E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553391E+01,2.669701E+01,3.890027E+01,3.604813E+03,9.383688E+03,1.859996E-01,7.241165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546317E+01,2.669679E+01,3.896282E+01
04:00:00,4.341882E+03,2.048505E+04,2.240085E-01,1.580900E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052795E+01,2.669586E+01,3.914601E+01,5.726049E+03,1.527309E+04,2.954573E-01,1.169356E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571756E+01,2.669702E+01,3.889756E+01,3.608360E+03,9.263609E+03,1.861826E-01,7.148497E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546765E+01,2.669680E+01,3.896740E+01,5.493656E+03,1.533163E+04,2.834659E-01,1.173837E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553392E+01,2.669703E+01,3.889454E+01,3.604820E+03,9.382968E+03,1.859999E-01,7.240597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546318E+01,2.669681E+01,3.895690E+01
04:10:00,4.341897E+03,2.049570E+04,2.240093E-01,1.581718E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052798E+01,2.669589E+01,3.913821E+01,5.726059E+03,1.527549E+04,2.954578E-01,1.169537E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571757E+01,2.669705E+01,3.889190E+01,3.608367E+03,9.263973E+03,1.861829E-01,7.148764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546766E+01,2.669683E+01,3.896134E+01,5.493666E+03,1.533512E+04,2.834665E-01,1.174103E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553393E+01,2.669705E+01,3.888884E+01,3.604826E+03,9.382034E+03,1.860003E-01,7.239863E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546319E+01,2.669684E+01,3.895103E+01
04:20:00,4.341912E+03,2.050583E+04,2.240100E-01,1.582496E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052800E+01,2.669592E+01,3.913248E+01,5.726069E+03,1.527754E+04,2.954583E-01,1.169692E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571758E+01,2.669707E+01,3.888778E+01,3.608373E+03,9.264131E+03,1.861833E-01,7.148873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546767E+01,2.669685E+01,3.895697E+01,5.493676E+03,1.533824E+04,2.834670E-01,1.174339E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553394E+01,2.669707E+01,3.888469E+01,3.604833E+03,9.380903E+03,1.860006E-01,7.238977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546319E+01,2.669686E+01,3.894683E+01
04:30:00,4.341926E+03,2.051544E+04,2.240107E-01,1.583234E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052803E+01,2.669594E+01,3.912710E+01,5.726079E+03,1.527927E+04,2.954588E-01,1.169824E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571758E+01,2.669708E+01,3.888394E+01,3.608379E+03,9.264108E+03,1.861836E-01,7.148843E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546768E+01,2.669687E+01,3.895289E+01,5.493686E+03,1.534100E+04,2.834675E-01,1.174549E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553395E+01,2.669709E+01,3.888082E+01,3.604839E+03,9.379603E+03,1.860009E-01,7.237962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546320E+01,2.669688E+01,3.894291E+01
04:40:00,4.341939E+03,2.052458E+04,2.240114E-01,1.583936E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052805E+01,2.669597E+01,3.912183E+01,5.726088E+03,1.528074E+04,2.954593E-01,1.169934E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571759E+01,2.669710E+01,3.888017E+01,3.608385E+03,9.263922E+03,1.861839E-01,7.148688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546769E+01,2.669688E+01,3.894888E+01,5.493695E+03,1.534346E+04,2.834680E-01,1.174735E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553395E+01,2.669711E+01,3.887702E+01,3.604845E+03,9.378152E+03,1.860012E-01,7.236830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546321E+01,2.669689E+01,3.893906E+01
04:50:00,4.341953E+03,2.053330E+04,2.240121E-01,1.584606E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052808E+01,2.669599E+01,3.911660E+01,5.726097E+03,1.528201E+04,2.954598E-01,1.170029E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571760E+01,2.669711E+01,3.887643E+01,3.608391E+03,9.264001E+03,1.861842E-01,7.148738E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546769E+01,2.669690E+01,3.894491E+01,5.493705E+03,1.534594E+04,2.834684E-01,1.174924E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553396E+01,2.669712E+01,3.887326E+01,3.604851E+03,9.376598E+03,1.860015E-01,7.235620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546322E+01,2.669691E+01,3.893523E+01
05:00:00,4.341966E+03,2.054190E+04,2.240128E-01,1.585266E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052810E+01,2.669601E+01,3.911140E+01,5.726106E+03,1.528433E+04,2.954602E-01,1.170206E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571760E+01,2.669713E+01,3.887271E+01,3.608397E+03,9.273327E+03,1.861845E-01,7.155924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546770E+01,2.669691E+01,3.894078E+01,5.493714E+03,1.535485E+04,2.834689E-01,1.175604E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553397E+01,2.669713E+01,3.886944E+01,3.604857E+03,9.375608E+03,1.860018E-01,7.234846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546322E+01,2.669692E+01,3.893142E+01
05:10:00,4.341978E+03,2.055171E+04,2.240134E-01,1.586021E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052813E+01,2.669603E+01,3.910618E+01,5.726115E+03,1.529037E+04,2.954607E-01,1.170666E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571761E+01,2.669714E+01,3.886871E+01,3.608403E+03,9.306120E+03,1.861848E-01,7.181220E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546771E+01,2.669692E+01,3.893272E+01,5.493722E+03,1.537907E+04,2.834694E-01,1.177457E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553398E+01,2.669714E+01,3.886411E+01,3.604862E+03,9.376668E+03,1.860021E-01,7.235654E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546323E+01,2.669694E+01,3.892735E+01
05:20:00,4.341991E+03,2.056386E+04,2.240141E-01,1.586956E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052815E+01,2.669604E+01,3.910874E+01,5.726123E+03,1.530192E+04,2.954611E-01,1.171550E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571762E+01,2.669715E+01,3.887012E+01,3.608408E+03,9.368322E+03,1.861851E-01,7.229213E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546771E+01,2.669692E+01,3.892468E+01,5.493731E+03,1.542056E+04,2.834698E-01,1.180633E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553398E+01,2.669715E+01,3.886249E+01,3.604868E+03,9.380739E+03,1.860024E-01,7.238787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546324E+01,2.669695E+01,3.892926E+01
05:30:00,4.342003E+03,2.057924E+04,2.240147E-01,1.588140E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052817E+01,2.669604E+01,3.911228E+01,5.726132E+03,1.532086E+04,2.954615E-01,1.172999E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571762E+01,2.669715E+01,3.887201E+01,3.608413E+03,9.464340E+03,1.861853E-01,7.303303E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546772E+01,2.669691E+01,3.891437E+01,5.493739E+03,1.547999E+04,2.834702E-01,1.185182E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553399E+01,2.669715E+01,3.886106E+01,3.604873E+03,9.388680E+03,1.860026E-01,7.244907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546324E+01,2.669695E+01,3.893170E+01
05:40:00,4.342014E+03,2.059832E+04,2.240153E-01,1.589612E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052820E+01,2.669603E+01,3.911579E+01,5.726140E+03,1.534744E+04,2.954620E-01,1.175033E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571763E+01,2.669714E+01,3.887355E+01,3.608418E+03,9.592767E+03,1.861856E-01,7.402404E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546773E+01,2.669690E+01,3.890228E+01,5.493747E+03,1.555339E+04,2.834706E-01,1.190800E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553400E+01,2.669715E+01,3.885954E+01,3.604878E+03,9.400349E+03,1.860029E-01,7.253908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546325E+01,2.669694E+01,3.893386E+01
05:50:00,4.342026E+03,2.062083E+04,2.240159E-01,1.591341E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052822E+01,2.669637E+01,3.911964E+01,5.726147E+03,1.538132E+04,2.954624E-01,1.177623E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571764E+01,2.669738E+01,3.887494E+01,3.608423E+03,9.752055E+03,1.861859E-01,7.525295E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546773E+01,2.669715E+01,3.888650E+01,5.493755E+03,1.563650E+04,2.834710E-01,1.197160E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553400E+01,2.669738E+01,3.885861E+01,3.604883E+03,9.415274E+03,1.860032E-01,7.265399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546326E+01,2.669718E+01,3.893635E+01
06:00:00,4.342037E+03,2.064684E+04,2.240165E-01,1.593329E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052824E+01,2.669688E+01,3.912169E+01,5.726155E+03,1.542132E+04,2.954627E-01,1.180676E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571764E+01,2.669773E+01,3.887553E+01,3.608428E+03,9.931507E+03,1.861861E-01,7.663708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546774E+01,2.669753E+01,3.887628E+01,5.493763E+03,1.572022E+04,2.834714E-01,1.203560E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553401E+01,2.669773E+01,3.885860E+01,3.604888E+03,9.432667E+03,1.860034E-01,7.278762E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546326E+01,2.669753E+01,3.893780E+01
06:10:00,4.016045E+03,2.202496E+04,2.071977E-01,1.767333E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052826E+01,2.471035E+01,4.367183E+01,5.543998E+03,1.651713E+04,2.860636E-01,1.315163E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571765E+01,2.470813E+01,4.353996E+01,3.486990E+03,1.077571E+04,1.799202E-01,8.656071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546775E+01,2.472561E+01,4.345760E+01,5.311605E+03,1.685139E+04,2.740723E-01,1.341635E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553402E+01,2.471054E+01,4.351958E+01,3.483449E+03,1.009552E+04,1.797375E-01,8.104489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546327E+01,2.471279E+01,4.355220E+01
06:20:00,3.689927E+03,2.305136E+04,1.903761E-01,1.935404E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099533E+01,4.122888E+01,2.409131E+01,4.509221E+01,5.361825E+03,1.737033E+04,2.766656E-01,1.447352E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099523E+01,4.672085E+01,2.408931E+01,4.503086E+01,3.365545E+03,1.147228E+04,1.736552E-01,9.650130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099490E+01,4.655656E+01,2.410210E+01,4.494690E+01,5.129434E+03,1.771760E+04,2.646744E-01,1.475815E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099527E+01,4.652657E+01,2.409097E+01,4.501638E+01,3.362004E+03,1.061802E+04,1.734725E-01,8.923874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099490E+01,4.655181E+01,2.409246E+01,4.502336E+01
06:30:00,3.363725E+03,2.391789E+04,1.735506E-01,2.091063E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099581E+01,4.183331E+01,2.401857E+01,4.521804E+01,5.179616E+03,1.809444E+04,2.672678E-01,1.569500E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099619E+01,4.741237E+01,2.401781E+01,4.516866E+01,3.244078E+03,1.207256E+04,1.673905E-01,1.057460E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099595E+01,4.729321E+01,2.402270E+01,4.510711E+01,4.947225E+03,1.843270E+04,2.552764E-01,1.598111E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099618E+01,4.722340E+01,2.401837E+01,4.516022E+01,3.240537E+03,1.105825E+04,1.672078E-01,9.678362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099595E+01,4.728861E+01,2.401886E+01,4.516401E+01
06:40:00,3.037458E+03,2.470860E+04,1.567221E-01,2.240064E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099609E+01,4.234997E+01,2.400277E+01,4.526664E+01,4.997357E+03,1.875758E+04,2.578688E-01,1.686372E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099688E+01,4.788957E+01,2.400265E+01,4.521432E+01,3.122579E+03,1.262001E+04,1.611252E-01,1.145810E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099671E+01,4.779213E+01,2.400413E+01,4.515962E+01,4.764968E+03,1.906891E+04,2.458771E-01,1.713544E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099685E+01,4.771301E+01,2.400279E+01,4.520858E+01,3.119038E+03,1.145826E+04,1.609425E-01,1.039729E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099671E+01,4.778786E+01,2.400292E+01,4.521336E+01
06:50:00,2.711134E+03,2.544061E+04,1.398909E-01,2.383552E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099632E+01,4.279139E+01,2.399954E+01,4.528615E+01,4.815045E+03,1.937451E+04,2.484680E-01,1.799010E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099737E+01,4.821891E+01,2.399961E+01,4.523148E+01,3.001045E+03,1.312361E+04,1.548587E-01,1.230603E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099723E+01,4.813009E+01,2.400003E+01,4.517591E+01,4.582659E+03,1.964523E+04,2.364762E-01,1.823478E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099733E+01,4.805703E+01,2.399965E+01,4.522748E+01,2.997505E+03,1.182820E+04,1.546760E-01,1.108803E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099723E+01,4.812621E+01,2.399967E+01,4.523223E+01
07:00:00,2.384759E+03,2.612665E+04,1.230572E-01,2.522671E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.316851E+01,2.399900E+01,4.529778E+01,4.632682E+03,1.995591E+04,2.390653E-01,1.908374E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.844621E+01,2.399911E+01,4.524096E+01,2.879478E+03,1.359043E+04,1.485909E-01,1.312427E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099758E+01,4.835901E+01,2.399918E+01,4.518275E+01,4.400301E+03,2.017936E+04,2.270733E-01,1.929494E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.829876E+01,2.399912E+01,4.523833E+01,2.875937E+03,1.217541E+04,1.484082E-01,1.175721E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099758E+01,4.835549E+01,2.399911E+01,4.524295E+01
07:10:00,2.384340E+03,2.542599E+04,1.230407E-01,2.486448E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099669E+01,4.349071E+01,2.399895E+01,4.530883E+01,4.632436E+03,1.945740E+04,2.390602E-01,1.884050E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099794E+01,4.860308E+01,2.399907E+01,4.524934E+01,2.879322E+03,1.336402E+04,1.485880E-01,1.306556E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099782E+01,4.851406E+01,2.399907E+01,4.518864E+01,4.400060E+03,1.962630E+04,2.270680E-01,1.900305E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099789E+01,4.846861E+01,2.399907E+01,4.524749E+01,2.875782E+03,1.186081E+04,1.484053E-01,1.159841E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099782E+01,4.851087E+01,2.399905E+01,4.525243E+01
07:20:00,2.384004E+03,2.504807E+04,1.230250E-01,2.453399E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099684E+01,4.376599E+01,2.399893E+01,4.532104E+01,4.632162E+03,1.918065E+04,2.390520E-01,1.860120E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099810E+01,4.871133E+01,2.399905E+01,4.525831E+01,2.879145E+03,1.325152E+04,1.485829E-01,1.297823E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.861908E+01,2.399904E+01,4.519547E+01,4.399792E+03,1.930252E+04,2.270597E-01,1.871912E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099806E+01,4.858794E+01,2.399905E+01,4.525699E+01,2.875605E+03,1.167283E+04,1.484002E-01,1.143308E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.861615E+01,2.399903E+01,4.526250E+01
07:30:00,2.383713E+03,2.480537E+04,1.230112E-01,2.430445E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099696E+01,4.400119E+01,2.399891E+01,4.533301E+01,4.631886E+03,1.901380E+04,2.390421E-01,1.844525E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099821E+01,4.878603E+01,2.399904E+01,4.526697E+01,2.878965E+03,1.319835E+04,1.485764E-01,1.293131E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099809E+01,4.869020E+01,2.399903E+01,4.520234E+01,4.399522E+03,1.909771E+04,2.270498E-01,1.852658E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099817E+01,4.867178E+01,2.399904E+01,4.526606E+01,2.875424E+03,1.155509E+04,1.483937E-01,1.132161E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099809E+01,4.868748E+01,2.399902E+01,4.527218E+01
