Time,CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%]
07:40:00,2.383450E+03,2.461729E+04,1.229987E-01,2.412176E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099707E+01,4.420213E+01,2.399889E+01,4.534459E+01,4.631627E+03,1.889247E+04,2.390316E-01,1.832866E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099828E+01,4.883757E+01,2.399902E+01,4.527517E+01,2.878794E+03,1.316173E+04,1.485694E-01,1.289655E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099816E+01,4.873836E+01,2.399902E+01,4.520932E+01,4.399268E+03,1.894798E+04,2.270394E-01,1.838250E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.873069E+01,2.399902E+01,4.527460E+01,2.875253E+03,1.146841E+04,1.483867E-01,1.123743E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099816E+01,4.873581E+01,2.399900E+01,4.528132E+01
07:50:00,2.383211E+03,2.446993E+04,1.229872E-01,2.397764E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099716E+01,4.437381E+01,2.399887E+01,4.535590E+01,4.631392E+03,1.880312E+04,2.390215E-01,1.824216E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.887313E+01,2.399901E+01,4.528313E+01,2.878638E+03,1.313486E+04,1.485627E-01,1.287044E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099821E+01,4.877097E+01,2.399900E+01,4.521634E+01,4.399036E+03,1.883979E+04,2.270294E-01,1.827774E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.877206E+01,2.399901E+01,4.528282E+01,2.875097E+03,1.140403E+04,1.483800E-01,1.117448E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099821E+01,4.876854E+01,2.399899E+01,4.529014E+01
08:00:00,2.382993E+03,2.435243E+04,1.229768E-01,2.386256E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099723E+01,4.452049E+01,2.399886E+01,4.536704E+01,4.631182E+03,1.873593E+04,2.390121E-01,1.817702E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099837E+01,4.889766E+01,2.399900E+01,4.529103E+01,2.878498E+03,1.311244E+04,1.485563E-01,1.284851E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.879304E+01,2.399899E+01,4.522339E+01,4.398828E+03,1.875952E+04,2.270201E-01,1.819989E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.880112E+01,2.399900E+01,4.529091E+01,2.874958E+03,1.135559E+04,1.483736E-01,1.112704E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.879071E+01,2.399897E+01,4.529884E+01
08:10:00,2.382795E+03,2.425716E+04,1.229672E-01,2.376924E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099730E+01,4.464580E+01,2.399884E+01,4.537731E+01,4.630997E+03,1.868397E+04,2.390035E-01,1.812663E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099840E+01,4.891458E+01,2.399899E+01,4.529832E+01,2.878375E+03,1.309140E+04,1.485506E-01,1.282791E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099827E+01,4.880797E+01,2.399898E+01,4.523007E+01,4.398644E+03,1.869776E+04,2.270115E-01,1.814000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099838E+01,4.882153E+01,2.399899E+01,4.529834E+01,2.874835E+03,1.131853E+04,1.483679E-01,1.109074E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099827E+01,4.880572E+01,2.399896E+01,4.530679E+01
08:20:00,2.382615E+03,2.417873E+04,1.229585E-01,2.369243E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099736E+01,4.475287E+01,2.399883E+01,4.538247E+01,4.630835E+03,1.864300E+04,2.389958E-01,1.808690E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099841E+01,4.892625E+01,2.399898E+01,4.530186E+01,2.878267E+03,1.307028E+04,1.485454E-01,1.280723E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099829E+01,4.881808E+01,2.399897E+01,4.523329E+01,4.398481E+03,1.864951E+04,2.270038E-01,1.809322E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099840E+01,4.883586E+01,2.399898E+01,4.530197E+01,2.874727E+03,1.128992E+04,1.483627E-01,1.106272E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099829E+01,4.881588E+01,2.399896E+01,4.531057E+01
08:30:00,2.382452E+03,2.411300E+04,1.229505E-01,2.362805E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.484434E+01,2.399883E+01,4.538404E+01,4.630692E+03,1.861021E+04,2.389889E-01,1.805510E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.893429E+01,2.399898E+01,4.530278E+01,2.878172E+03,1.304695E+04,1.485408E-01,1.278439E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882491E+01,2.399897E+01,4.523451E+01,4.398339E+03,1.861137E+04,2.269969E-01,1.805623E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099841E+01,4.884592E+01,2.399898E+01,4.530295E+01,2.874632E+03,1.126773E+04,1.483581E-01,1.104099E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882275E+01,2.399895E+01,4.531149E+01
08:40:00,2.382304E+03,2.405685E+04,1.229433E-01,2.357306E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099745E+01,4.492248E+01,2.399883E+01,4.538489E+01,4.630567E+03,1.858275E+04,2.389828E-01,1.802848E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.893984E+01,2.399898E+01,4.530311E+01,2.878089E+03,1.302130E+04,1.485367E-01,1.275927E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882953E+01,2.399897E+01,4.523563E+01,4.398213E+03,1.857960E+04,2.269908E-01,1.802542E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099842E+01,4.885298E+01,2.399898E+01,4.530339E+01,2.874549E+03,1.124962E+04,1.483540E-01,1.102325E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882740E+01,2.399895E+01,4.531183E+01
08:50:00,2.382169E+03,2.400804E+04,1.229367E-01,2.352525E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099748E+01,4.498925E+01,2.399883E+01,4.538559E+01,4.630458E+03,1.856091E+04,2.389773E-01,1.800730E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.894365E+01,2.399898E+01,4.530321E+01,2.878016E+03,1.299137E+04,1.485330E-01,1.272994E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883265E+01,2.399897E+01,4.523696E+01,4.398102E+03,1.855320E+04,2.269853E-01,1.799982E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.885793E+01,2.399898E+01,4.530371E+01,2.874476E+03,1.123499E+04,1.483503E-01,1.100893E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883054E+01,2.399895E+01,4.531205E+01
09:00:00,2.382047E+03,2.396494E+04,1.229307E-01,2.348302E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099751E+01,4.504628E+01,2.399883E+01,4.538620E+01,4.630361E+03,1.854464E+04,2.389725E-01,1.799152E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.894628E+01,2.399898E+01,4.530314E+01,2.877952E+03,1.295205E+04,1.485298E-01,1.269142E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883475E+01,2.399897E+01,4.523906E+01,4.398005E+03,1.853127E+04,2.269805E-01,1.797855E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.886140E+01,2.399898E+01,4.530395E+01,2.874412E+03,1.122330E+04,1.483471E-01,1.099747E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883266E+01,2.399895E+01,4.531217E+01
09:10:00,2.381935E+03,2.392616E+04,1.229252E-01,2.344503E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099754E+01,4.509500E+01,2.399883E+01,4.538677E+01,4.630276E+03,1.853427E+04,2.389682E-01,1.798146E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.894809E+01,2.399898E+01,4.530287E+01,2.877896E+03,1.289875E+04,1.485270E-01,1.263919E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883617E+01,2.399897E+01,4.524234E+01,4.397918E+03,1.851340E+04,2.269761E-01,1.796121E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886384E+01,2.399898E+01,4.530407E+01,2.874355E+03,1.121435E+04,1.483443E-01,1.098871E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883408E+01,2.399896E+01,4.531215E+01
09:20:00,2.381834E+03,2.389082E+04,1.229202E-01,2.341039E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099756E+01,4.513663E+01,2.399883E+01,4.538730E+01,4.630200E+03,1.853055E+04,2.389643E-01,1.797785E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.894933E+01,2.399898E+01,4.530235E+01,2.877845E+03,1.283274E+04,1.485244E-01,1.257451E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883712E+01,2.399897E+01,4.524615E+01,4.397841E+03,1.849819E+04,2.269722E-01,1.794646E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886554E+01,2.399898E+01,4.530417E+01,2.874305E+03,1.120731E+04,1.483417E-01,1.098181E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883505E+01,2.399896E+01,4.531210E+01
09:30:00,2.381741E+03,2.385822E+04,1.229156E-01,2.337845E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099758E+01,4.517218E+01,2.399883E+01,4.538779E+01,4.630132E+03,1.853552E+04,2.389609E-01,1.798268E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895018E+01,2.399898E+01,4.530146E+01,2.877801E+03,1.275448E+04,1.485221E-01,1.249783E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883776E+01,2.399897E+01,4.525012E+01,4.397772E+03,1.848482E+04,2.269687E-01,1.793349E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886673E+01,2.399898E+01,4.530430E+01,2.874260E+03,1.120170E+04,1.483394E-01,1.097630E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883569E+01,2.399896E+01,4.531205E+01
09:40:00,2.381656E+03,2.382790E+04,1.229113E-01,2.334874E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099759E+01,4.520255E+01,2.399883E+01,4.538824E+01,4.630071E+03,1.854915E+04,2.389578E-01,1.799590E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895076E+01,2.399898E+01,4.530025E+01,2.877760E+03,1.266402E+04,1.485201E-01,1.240918E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883819E+01,2.399897E+01,4.525431E+01,4.397710E+03,1.847299E+04,2.269656E-01,1.792201E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886756E+01,2.399898E+01,4.530442E+01,2.874220E+03,1.119723E+04,1.483374E-01,1.097193E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883612E+01,2.399896E+01,4.531200E+01
09:50:00,2.381578E+03,2.379948E+04,1.229074E-01,2.332089E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099761E+01,4.522849E+01,2.399883E+01,4.538864E+01,4.630015E+03,1.857078E+04,2.389549E-01,1.801688E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895116E+01,2.399898E+01,4.529889E+01,2.877724E+03,1.256167E+04,1.485182E-01,1.230890E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883847E+01,2.399897E+01,4.525876E+01,4.397655E+03,1.846236E+04,2.269627E-01,1.791169E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886814E+01,2.399898E+01,4.530451E+01,2.874184E+03,1.119369E+04,1.483355E-01,1.096846E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883640E+01,2.399896E+01,4.531192E+01
10:00:00,2.381506E+03,2.377268E+04,1.229038E-01,2.329463E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099762E+01,4.525065E+01,2.399883E+01,4.538901E+01,4.629965E+03,1.860004E+04,2.389524E-01,1.804527E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895142E+01,2.399898E+01,4.529744E+01,2.877691E+03,1.245200E+04,1.485165E-01,1.220143E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883866E+01,2.399897E+01,4.526344E+01,4.397604E+03,1.845271E+04,2.269601E-01,1.790233E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886854E+01,2.399898E+01,4.530458E+01,2.874151E+03,1.119091E+04,1.483338E-01,1.096573E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883659E+01,2.399896E+01,4.531181E+01
10:10:00,2.381439E+03,2.374732E+04,1.229005E-01,2.326978E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.526957E+01,2.399883E+01,4.538937E+01,4.629919E+03,1.863533E+04,2.389500E-01,1.807951E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895161E+01,2.399898E+01,4.529599E+01,2.877661E+03,1.233983E+04,1.485150E-01,1.209152E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399897E+01,4.526834E+01,4.397557E+03,1.844301E+04,2.269577E-01,1.789292E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886882E+01,2.399898E+01,4.530465E+01,2.874121E+03,1.118809E+04,1.483323E-01,1.096297E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399896E+01,4.531172E+01
10:20:00,2.381378E+03,2.372337E+04,1.228974E-01,2.324637E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099764E+01,4.528573E+01,2.399869E+01,4.539007E+01,4.629877E+03,1.867523E+04,2.389478E-01,1.811825E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895173E+01,2.399886E+01,4.529498E+01,2.877633E+03,1.222464E+04,1.485135E-01,1.197867E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883885E+01,2.399885E+01,4.527337E+01,4.397514E+03,1.843396E+04,2.269555E-01,1.788418E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886901E+01,2.399886E+01,4.530502E+01,2.874093E+03,1.118559E+04,1.483308E-01,1.096054E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883680E+01,2.399884E+01,4.531196E+01
10:30:00,2.381320E+03,2.370055E+04,1.228945E-01,2.322410E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099765E+01,4.529953E+01,2.399859E+01,4.539068E+01,4.629838E+03,1.871675E+04,2.389458E-01,1.815859E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895181E+01,2.399877E+01,4.529379E+01,2.877608E+03,1.210725E+04,1.485122E-01,1.186368E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883890E+01,2.399876E+01,4.527879E+01,4.397475E+03,1.842571E+04,2.269535E-01,1.787624E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886914E+01,2.399877E+01,4.530530E+01,2.874068E+03,1.118340E+04,1.483295E-01,1.095844E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883685E+01,2.399875E+01,4.531209E+01
10:40:00,2.381267E+03,2.367876E+04,1.228918E-01,2.320285E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099765E+01,4.531130E+01,2.399857E+01,4.539102E+01,4.629802E+03,1.875861E+04,2.389440E-01,1.819927E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895186E+01,2.399876E+01,4.529246E+01,2.877584E+03,1.198916E+04,1.485110E-01,1.174802E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883893E+01,2.399875E+01,4.528395E+01,4.397438E+03,1.841814E+04,2.269516E-01,1.786895E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399876E+01,4.530534E+01,2.874044E+03,1.118147E+04,1.483283E-01,1.095658E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883687E+01,2.399873E+01,4.531201E+01
10:50:00,2.381217E+03,2.365792E+04,1.228893E-01,2.318253E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.532136E+01,2.399857E+01,4.539131E+01,4.629768E+03,1.879994E+04,2.389422E-01,1.823943E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895190E+01,2.399876E+01,4.529116E+01,2.877562E+03,1.187220E+04,1.485099E-01,1.163345E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883895E+01,2.399874E+01,4.528893E+01,4.397404E+03,1.841124E+04,2.269498E-01,1.786233E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886929E+01,2.399876E+01,4.530534E+01,2.874022E+03,1.117975E+04,1.483272E-01,1.095494E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883689E+01,2.399873E+01,4.531189E+01
11:00:00,2.381170E+03,2.363798E+04,1.228869E-01,2.316309E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.532995E+01,2.399857E+01,4.539156E+01,4.629736E+03,1.883993E+04,2.389406E-01,1.827830E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895191E+01,2.399876E+01,4.528993E+01,2.877542E+03,1.176289E+04,1.485088E-01,1.152638E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883896E+01,2.399874E+01,4.529300E+01,4.397372E+03,1.840501E+04,2.269482E-01,1.785635E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886933E+01,2.399876E+01,4.530531E+01,2.874001E+03,1.117822E+04,1.483261E-01,1.095348E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883690E+01,2.399873E+01,4.531176E+01
11:10:00,2.381125E+03,2.361883E+04,1.228847E-01,2.314443E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.533728E+01,2.399857E+01,4.539185E+01,4.629706E+03,1.887770E+04,2.389390E-01,1.831501E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895192E+01,2.399876E+01,4.528885E+01,2.877522E+03,1.166815E+04,1.485078E-01,1.143359E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883896E+01,2.399874E+01,4.529549E+01,4.397342E+03,1.839915E+04,2.269466E-01,1.785072E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886935E+01,2.399876E+01,4.530532E+01,2.873982E+03,1.117667E+04,1.483251E-01,1.095201E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883690E+01,2.399873E+01,4.531168E+01
11:20:00,2.381084E+03,2.360038E+04,1.228825E-01,2.312640E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.534353E+01,2.399857E+01,4.539215E+01,4.629678E+03,1.891271E+04,2.389376E-01,1.834901E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895193E+01,2.399876E+01,4.528791E+01,2.877504E+03,1.158994E+04,1.485069E-01,1.135698E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883896E+01,2.399874E+01,4.529683E+01,4.397314E+03,1.839356E+04,2.269452E-01,1.784534E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399876E+01,4.530537E+01,2.873964E+03,1.117502E+04,1.483242E-01,1.095041E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883690E+01,2.399873E+01,4.531166E+01
11:30:00,2.381044E+03,2.358300E+04,1.228805E-01,2.310942E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.534886E+01,2.399844E+01,4.539272E+01,4.629652E+03,1.894479E+04,2.389362E-01,1.838017E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895193E+01,2.399866E+01,4.528747E+01,2.877487E+03,1.152894E+04,1.485060E-01,1.129722E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883895E+01,2.399864E+01,4.529783E+01,4.397287E+03,1.838848E+04,2.269438E-01,1.784045E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399865E+01,4.530568E+01,2.873947E+03,1.117340E+04,1.483233E-01,1.094884E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883689E+01,2.399863E+01,4.531192E+01
11:40:00,2.381007E+03,2.356648E+04,1.228786E-01,2.309336E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.535341E+01,2.399823E+01,4.539351E+01,4.629626E+03,1.897344E+04,2.389349E-01,1.840804E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895193E+01,2.399849E+01,4.528715E+01,2.877470E+03,1.148503E+04,1.485051E-01,1.125425E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883894E+01,2.399847E+01,4.529891E+01,4.397261E+03,1.838375E+04,2.269425E-01,1.783594E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399848E+01,4.530614E+01,2.873930E+03,1.117170E+04,1.483224E-01,1.094722E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883689E+01,2.399846E+01,4.531233E+01
11:50:00,2.380971E+03,2.355081E+04,1.228768E-01,2.307816E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.535729E+01,2.399818E+01,4.539387E+01,4.629602E+03,1.899835E+04,2.389336E-01,1.843231E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895192E+01,2.399845E+01,4.528662E+01,2.877455E+03,1.145759E+04,1.485043E-01,1.122742E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883894E+01,2.399842E+01,4.529946E+01,4.397237E+03,1.837937E+04,2.269412E-01,1.783178E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399844E+01,4.530624E+01,2.873914E+03,1.116992E+04,1.483216E-01,1.094554E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883688E+01,2.399842E+01,4.531240E+01
12:00:00,2.380937E+03,2.353599E+04,1.228751E-01,2.306380E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536060E+01,2.399816E+01,4.539411E+01,4.629579E+03,1.901925E+04,2.389325E-01,1.845269E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895192E+01,2.399843E+01,4.528614E+01,2.877440E+03,1.144099E+04,1.485036E-01,1.121121E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883893E+01,2.399841E+01,4.529979E+01,4.397214E+03,1.837533E+04,2.269400E-01,1.782796E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399842E+01,4.530624E+01,2.873900E+03,1.116808E+04,1.483208E-01,1.094379E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883687E+01,2.399840E+01,4.531239E+01
12:10:00,2.380905E+03,2.352208E+04,1.228734E-01,2.305032E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536342E+01,2.399816E+01,4.539432E+01,4.629557E+03,1.903622E+04,2.389313E-01,1.846925E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895191E+01,2.399843E+01,4.528577E+01,2.877426E+03,1.142892E+04,1.485028E-01,1.119945E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883892E+01,2.399840E+01,4.530002E+01,4.397191E+03,1.837188E+04,2.269389E-01,1.782471E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886936E+01,2.399842E+01,4.530622E+01,2.873885E+03,1.116634E+04,1.483201E-01,1.094215E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883687E+01,2.399840E+01,4.531235E+01
12:20:00,2.380874E+03,2.350897E+04,1.228718E-01,2.303763E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536582E+01,2.399816E+01,4.539453E+01,4.629535E+03,1.904903E+04,2.389302E-01,1.848178E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895191E+01,2.399843E+01,4.528555E+01,2.877412E+03,1.141973E+04,1.485021E-01,1.119051E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883892E+01,2.399840E+01,4.530019E+01,4.397170E+03,1.836897E+04,2.269378E-01,1.782199E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886936E+01,2.399842E+01,4.530620E+01,2.873872E+03,1.116474E+04,1.483194E-01,1.094065E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883686E+01,2.399840E+01,4.531234E+01
12:30:00,2.380844E+03,2.349640E+04,1.228703E-01,2.302542E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536787E+01,2.399816E+01,4.539471E+01,4.629515E+03,1.905738E+04,2.389292E-01,1.848995E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895190E+01,2.399843E+01,4.528546E+01,2.877399E+03,1.141263E+04,1.485014E-01,1.118359E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883891E+01,2.399840E+01,4.530029E+01,4.397149E+03,1.836644E+04,2.269367E-01,1.781960E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886935E+01,2.399842E+01,4.530616E+01,2.873858E+03,1.116320E+04,1.483187E-01,1.093918E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883685E+01,2.399840E+01,4.531231E+01
12:40:00,2.380815E+03,2.348474E+04,1.228688E-01,2.301402E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536961E+01,2.399816E+01,4.539483E+01,4.629495E+03,1.906140E+04,2.389281E-01,1.849387E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895189E+01,2.399843E+01,4.528545E+01,2.877386E+03,1.140725E+04,1.485008E-01,1.117833E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883890E+01,2.399840E+01,4.530034E+01,4.397130E+03,1.836451E+04,2.269357E-01,1.781774E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886935E+01,2.399842E+01,4.530614E+01,2.873846E+03,1.116189E+04,1.483181E-01,1.093790E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883684E+01,2.399840E+01,4.531228E+01
12:50:00,2.380788E+03,2.347368E+04,1.228674E-01,2.300331E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.537109E+01,2.399784E+01,4.539582E+01,4.629476E+03,1.906085E+04,2.389272E-01,1.849342E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895189E+01,2.399819E+01,4.528620E+01,2.877374E+03,1.140310E+04,1.485002E-01,1.117432E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883890E+01,2.399817E+01,4.530099E+01,4.397111E+03,1.836299E+04,2.269347E-01,1.781635E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886934E+01,2.399817E+01,4.530673E+01,2.873834E+03,1.116070E+04,1.483174E-01,1.093678E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883684E+01,2.399816E+01,4.531287E+01
13:00:00,2.380762E+03,2.346316E+04,1.228661E-01,2.299319E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.537235E+01,2.399768E+01,4.539636E+01,4.629458E+03,1.905565E+04,2.389262E-01,1.848848E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895188E+01,2.399807E+01,4.528675E+01,2.877362E+03,1.139986E+04,1.484996E-01,1.117121E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883889E+01,2.399805E+01,4.530128E+01,4.397092E+03,1.836181E+04,2.269338E-01,1.781532E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886933E+01,2.399805E+01,4.530697E+01,2.873822E+03,1.115961E+04,1.483168E-01,1.093578E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883683E+01,2.399804E+01,4.531311E+01
13:10:00,2.380736E+03,2.345311E+04,1.228648E-01,2.298355E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.537342E+01,2.399761E+01,4.539669E+01,4.629441E+03,1.904570E+04,2.389253E-01,1.847896E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895188E+01,2.399801E+01,4.528727E+01,2.877351E+03,1.139722E+04,1.484990E-01,1.116869E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883888E+01,2.399799E+01,4.530141E+01,4.397075E+03,1.836085E+04,2.269328E-01,1.781451E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886933E+01,2.399799E+01,4.530703E+01,2.873810E+03,1.116810E+04,1.483162E-01,1.094418E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883682E+01,2.399798E+01,4.531319E+01
13:20:00,2.380711E+03,2.344358E+04,1.228635E-01,2.297444E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537432E+01,2.399757E+01,4.539696E+01,4.629423E+03,1.903107E+04,2.389244E-01,1.846490E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895187E+01,2.399798E+01,4.528792E+01,2.877340E+03,1.139495E+04,1.484984E-01,1.116655E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883888E+01,2.399797E+01,4.530153E+01,4.397057E+03,1.836012E+04,2.269320E-01,1.781394E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886932E+01,2.399796E+01,4.530708E+01,2.873799E+03,1.119037E+04,1.483157E-01,1.096609E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883682E+01,2.399795E+01,4.531057E+01
13:30:00,2.380688E+03,2.343465E+04,1.228623E-01,2.296592E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537509E+01,2.399755E+01,4.539717E+01,4.629407E+03,1.901192E+04,2.389236E-01,1.844646E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895186E+01,2.399796E+01,4.528866E+01,2.877329E+03,1.139290E+04,1.484979E-01,1.116463E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883887E+01,2.399795E+01,4.530161E+01,4.397041E+03,1.835962E+04,2.269311E-01,1.781360E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886931E+01,2.399794E+01,4.530709E+01,2.873789E+03,1.122860E+04,1.483151E-01,1.100364E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883681E+01,2.399793E+01,4.530659E+01
13:40:00,2.380665E+03,2.342617E+04,1.228611E-01,2.295785E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537575E+01,2.399754E+01,4.539732E+01,4.629391E+03,1.898830E+04,2.389228E-01,1.842369E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895186E+01,2.399796E+01,4.528948E+01,2.877319E+03,1.139084E+04,1.484973E-01,1.116270E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883886E+01,2.399794E+01,4.530167E+01,4.397025E+03,1.835925E+04,2.269303E-01,1.781338E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886931E+01,2.399794E+01,4.530705E+01,2.873779E+03,1.128435E+04,1.483146E-01,1.105835E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883680E+01,2.399792E+01,4.530195E+01
13:50:00,2.380642E+03,2.341842E+04,1.228599E-01,2.295037E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537630E+01,2.399753E+01,4.539743E+01,4.629375E+03,1.896063E+04,2.389220E-01,1.839692E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895185E+01,2.399795E+01,4.529038E+01,2.877309E+03,1.138874E+04,1.484968E-01,1.116068E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883886E+01,2.399794E+01,4.530172E+01,4.397009E+03,1.835914E+04,2.269295E-01,1.781335E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886930E+01,2.399793E+01,4.530698E+01,2.873769E+03,1.135888E+04,1.483141E-01,1.113144E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883680E+01,2.399792E+01,4.529687E+01
14:00:00,2.380621E+03,2.341147E+04,1.228588E-01,2.294362E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537676E+01,2.399753E+01,4.539751E+01,4.629360E+03,1.892922E+04,2.389212E-01,1.836647E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895185E+01,2.399795E+01,4.529137E+01,2.877299E+03,1.138652E+04,1.484963E-01,1.115852E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883885E+01,2.399794E+01,4.530177E+01,4.396994E+03,1.835934E+04,2.269287E-01,1.781357E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886930E+01,2.399793E+01,4.530690E+01,2.873759E+03,1.145308E+04,1.483136E-01,1.122377E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883679E+01,2.399792E+01,4.529153E+01
14:10:00,2.380600E+03,2.340525E+04,1.228577E-01,2.293755E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537715E+01,2.399753E+01,4.539756E+01,4.629346E+03,1.889420E+04,2.389204E-01,1.833251E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895184E+01,2.399795E+01,4.529244E+01,2.877290E+03,1.138398E+04,1.484958E-01,1.115605E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883885E+01,2.399794E+01,4.530183E+01,4.396979E+03,1.835968E+04,2.269279E-01,1.781392E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886929E+01,2.399793E+01,4.530679E+01,2.873750E+03,1.155778E+04,1.483131E-01,1.132638E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883679E+01,2.399793E+01,4.528602E+01
14:20:00,2.380579E+03,2.339970E+04,1.228567E-01,2.293212E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537748E+01,2.399753E+01,4.539769E+01,4.629332E+03,1.885595E+04,2.389197E-01,1.829540E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895184E+01,2.399795E+01,4.529371E+01,2.877281E+03,1.138104E+04,1.484954E-01,1.115317E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883884E+01,2.399794E+01,4.530202E+01,4.396965E+03,1.836011E+04,2.269272E-01,1.781434E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886929E+01,2.399793E+01,4.530680E+01,2.873740E+03,1.166900E+04,1.483126E-01,1.143538E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883678E+01,2.399793E+01,4.528060E+01
14:30:00,2.380560E+03,2.339473E+04,1.228557E-01,2.292726E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537776E+01,2.399753E+01,4.539782E+01,4.629318E+03,1.881489E+04,2.389190E-01,1.825557E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895183E+01,2.399795E+01,4.529505E+01,2.877272E+03,1.137765E+04,1.484949E-01,1.114985E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883884E+01,2.399794E+01,4.530225E+01,4.396951E+03,1.836059E+04,2.269265E-01,1.781481E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886928E+01,2.399793E+01,4.530681E+01,2.873732E+03,1.178459E+04,1.483122E-01,1.154866E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883678E+01,2.399793E+01,4.527522E+01
14:40:00,2.380541E+03,2.339026E+04,1.228547E-01,2.292289E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537799E+01,2.399753E+01,4.539793E+01,4.629305E+03,1.877154E+04,2.389183E-01,1.821352E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895183E+01,2.399795E+01,4.529643E+01,2.877263E+03,1.137372E+04,1.484945E-01,1.114600E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883883E+01,2.399794E+01,4.530248E+01,4.396938E+03,1.836110E+04,2.269258E-01,1.781531E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886928E+01,2.399793E+01,4.530680E+01,2.873723E+03,1.190272E+04,1.483117E-01,1.166442E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883677E+01,2.399794E+01,4.526993E+01
14:50:00,2.380522E+03,2.338597E+04,1.228537E-01,2.291860E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537818E+01,2.399772E+01,4.539754E+01,4.629292E+03,1.872975E+04,2.389176E-01,1.817292E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895182E+01,2.399809E+01,4.529775E+01,2.877255E+03,1.136915E+04,1.484940E-01,1.114149E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883883E+01,2.399808E+01,4.530248E+01,4.396925E+03,1.836143E+04,2.269251E-01,1.781558E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886927E+01,2.399808E+01,4.530637E+01,2.873715E+03,1.202174E+04,1.483113E-01,1.178102E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883677E+01,2.399808E+01,4.526237E+01
15:00:00,2.380504E+03,2.338213E+04,1.228528E-01,2.291465E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537834E+01,2.399804E+01,4.539679E+01,4.629279E+03,1.869015E+04,2.389170E-01,1.813439E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895182E+01,2.399833E+01,4.529788E+01,2.877247E+03,1.136342E+04,1.484936E-01,1.113581E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883882E+01,2.399831E+01,4.530220E+01,4.396912E+03,1.836088E+04,2.269245E-01,1.781493E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886927E+01,2.399833E+01,4.530575E+01,2.873707E+03,1.214301E+04,1.483109E-01,1.189979E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883676E+01,2.399832E+01,4.525684E+01
