Time,CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%]
15:10:00,2.380486E+03,2.337867E+04,1.228519E-01,2.291103E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537847E+01,2.399812E+01,4.539669E+01,4.629267E+03,1.865410E+04,2.389163E-01,1.809927E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895182E+01,2.399840E+01,4.529849E+01,2.877239E+03,1.135683E+04,1.484932E-01,1.112927E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883882E+01,2.399838E+01,4.530251E+01,4.396900E+03,1.835990E+04,2.269238E-01,1.781384E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886926E+01,2.399839E+01,4.530571E+01,2.873699E+03,1.226130E+04,1.483105E-01,1.201561E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883676E+01,2.399839E+01,4.525184E+01
15:20:00,2.380469E+03,2.337552E+04,1.228510E-01,2.290771E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537858E+01,2.399815E+01,4.539679E+01,4.629255E+03,1.862243E+04,2.389157E-01,1.806841E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895181E+01,2.399841E+01,4.529916E+01,2.877232E+03,1.134950E+04,1.484928E-01,1.112201E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883881E+01,2.399839E+01,4.530299E+01,4.396888E+03,1.835858E+04,2.269232E-01,1.781242E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886926E+01,2.399841E+01,4.530581E+01,2.873691E+03,1.237210E+04,1.483101E-01,1.212409E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883675E+01,2.399842E+01,4.524809E+01
15:30:00,2.380452E+03,2.337261E+04,1.228501E-01,2.290462E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537867E+01,2.399815E+01,4.539694E+01,4.629243E+03,1.859639E+04,2.389151E-01,1.804300E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895181E+01,2.399842E+01,4.529975E+01,2.877224E+03,1.134145E+04,1.484924E-01,1.111403E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883881E+01,2.399840E+01,4.530350E+01,4.396876E+03,1.835677E+04,2.269226E-01,1.781053E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886925E+01,2.399842E+01,4.530594E+01,2.873684E+03,1.247343E+04,1.483097E-01,1.222329E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883675E+01,2.399843E+01,4.524525E+01
15:40:00,2.380436E+03,2.336989E+04,1.228493E-01,2.290171E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537874E+01,2.399816E+01,4.539710E+01,4.629232E+03,1.857652E+04,2.389145E-01,1.802358E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895180E+01,2.399842E+01,4.530019E+01,2.877217E+03,1.133271E+04,1.484921E-01,1.110538E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883880E+01,2.399840E+01,4.530403E+01,4.396865E+03,1.835433E+04,2.269220E-01,1.780801E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886925E+01,2.399842E+01,4.530609E+01,2.873676E+03,1.256396E+04,1.483093E-01,1.231190E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883674E+01,2.399843E+01,4.524290E+01
15:50:00,2.380420E+03,2.336736E+04,1.228485E-01,2.289899E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537880E+01,2.399838E+01,4.539669E+01,4.629221E+03,1.855962E+04,2.389140E-01,1.800704E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895180E+01,2.399860E+01,4.530012E+01,2.877210E+03,1.132329E+04,1.484917E-01,1.109606E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883880E+01,2.399858E+01,4.530417E+01,4.396854E+03,1.835117E+04,2.269215E-01,1.780480E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886924E+01,2.399860E+01,4.530580E+01,2.873669E+03,1.264261E+04,1.483090E-01,1.238888E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883674E+01,2.399860E+01,4.524025E+01
16:00:00,2.380405E+03,2.336487E+04,1.228477E-01,2.289635E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537884E+01,2.399854E+01,4.539643E+01,4.629210E+03,1.854582E+04,2.389134E-01,1.799353E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895180E+01,2.399874E+01,4.530008E+01,2.877203E+03,1.131377E+04,1.484913E-01,1.108665E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883879E+01,2.399871E+01,4.530438E+01,4.396843E+03,1.834797E+04,2.269209E-01,1.780156E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886924E+01,2.399873E+01,4.530564E+01,2.873663E+03,1.270573E+04,1.483086E-01,1.245064E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883674E+01,2.399872E+01,4.523838E+01
16:10:00,2.380390E+03,2.336248E+04,1.228469E-01,2.289384E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537888E+01,2.399856E+01,4.539655E+01,4.629200E+03,1.853460E+04,2.389129E-01,1.798253E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895179E+01,2.399875E+01,4.530034E+01,2.877196E+03,1.130398E+04,1.484910E-01,1.107699E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883879E+01,2.399873E+01,4.530494E+01,4.396833E+03,1.834429E+04,2.269204E-01,1.779789E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399875E+01,4.530583E+01,2.873656E+03,1.275697E+04,1.483083E-01,1.250078E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883673E+01,2.399875E+01,4.523709E+01
16:20:00,2.380375E+03,2.336013E+04,1.228462E-01,2.289138E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537890E+01,2.399857E+01,4.539673E+01,4.629190E+03,1.852383E+04,2.389124E-01,1.797198E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895179E+01,2.399876E+01,4.530079E+01,2.877190E+03,1.129292E+04,1.484907E-01,1.106610E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883879E+01,2.399873E+01,4.530571E+01,4.396823E+03,1.833858E+04,2.269198E-01,1.779225E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399876E+01,4.530621E+01,2.873649E+03,1.280071E+04,1.483079E-01,1.254358E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883673E+01,2.399875E+01,4.523599E+01
16:30:00,2.380361E+03,2.335778E+04,1.228454E-01,2.288892E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537892E+01,2.399857E+01,4.539692E+01,4.629180E+03,1.851349E+04,2.389119E-01,1.796184E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895179E+01,2.399876E+01,4.530128E+01,2.877184E+03,1.128111E+04,1.484903E-01,1.105446E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399874E+01,4.530654E+01,4.396813E+03,1.833166E+04,2.269193E-01,1.778543E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399876E+01,4.530666E+01,2.873643E+03,1.283666E+04,1.483076E-01,1.257873E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399875E+01,4.523518E+01
16:40:00,2.380347E+03,2.335540E+04,1.228447E-01,2.288643E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399857E+01,4.539711E+01,4.629170E+03,1.850318E+04,2.389114E-01,1.795175E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895178E+01,2.399876E+01,4.530169E+01,2.877177E+03,1.126867E+04,1.484900E-01,1.104221E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399873E+01,4.530732E+01,4.396803E+03,1.832383E+04,2.269188E-01,1.777774E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886922E+01,2.399876E+01,4.530704E+01,2.873637E+03,1.286454E+04,1.483073E-01,1.260598E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399875E+01,4.523479E+01
16:50:00,2.380334E+03,2.335317E+04,1.228440E-01,2.288417E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399857E+01,4.539731E+01,4.629161E+03,1.849258E+04,2.389109E-01,1.794142E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895178E+01,2.399876E+01,4.530211E+01,2.877171E+03,1.125567E+04,1.484897E-01,1.102944E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399873E+01,4.530810E+01,4.396794E+03,1.831534E+04,2.269183E-01,1.776946E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886922E+01,2.399876E+01,4.530740E+01,2.873631E+03,1.288418E+04,1.483070E-01,1.262520E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399875E+01,4.523480E+01
17:00:00,2.380320E+03,2.335108E+04,1.228433E-01,2.288212E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537894E+01,2.399857E+01,4.539749E+01,4.629152E+03,1.848106E+04,2.389104E-01,1.793023E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895178E+01,2.399876E+01,4.530255E+01,2.877166E+03,1.124201E+04,1.484894E-01,1.101605E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883877E+01,2.399873E+01,4.530888E+01,4.396785E+03,1.830614E+04,2.269179E-01,1.776052E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886922E+01,2.399876E+01,4.530775E+01,2.873625E+03,1.289331E+04,1.483067E-01,1.263413E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883671E+01,2.399875E+01,4.523542E+01
17:10:00,2.380308E+03,2.334985E+04,1.228427E-01,2.288091E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399857E+01,4.539761E+01,4.629143E+03,1.846807E+04,2.389099E-01,1.791763E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895177E+01,2.399876E+01,4.530309E+01,2.877160E+03,1.122768E+04,1.484891E-01,1.100201E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883877E+01,2.399873E+01,4.530971E+01,4.396776E+03,1.830035E+04,2.269174E-01,1.775491E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886921E+01,2.399876E+01,4.530777E+01,2.873619E+03,1.289133E+04,1.483064E-01,1.263220E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883671E+01,2.399875E+01,4.523667E+01
17:20:00,2.380295E+03,2.335009E+04,1.228420E-01,2.288107E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399875E+01,4.539716E+01,4.629134E+03,1.845464E+04,2.389095E-01,1.790455E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895177E+01,2.399891E+01,4.530337E+01,2.877154E+03,1.121353E+04,1.484888E-01,1.098811E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883877E+01,2.399888E+01,4.531026E+01,4.396767E+03,1.830243E+04,2.269170E-01,1.775688E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886921E+01,2.399891E+01,4.530677E+01,2.873614E+03,1.287681E+04,1.483061E-01,1.261794E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883671E+01,2.399890E+01,4.523805E+01
17:30:00,2.380283E+03,2.335240E+04,1.228414E-01,2.288324E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537892E+01,2.399883E+01,4.539689E+01,4.629126E+03,1.843933E+04,2.389091E-01,1.788963E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895177E+01,2.399898E+01,4.530394E+01,2.877149E+03,1.119911E+04,1.484886E-01,1.097394E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883876E+01,2.399895E+01,4.531098E+01,4.396758E+03,1.831308E+04,2.269165E-01,1.776715E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886921E+01,2.399898E+01,4.530562E+01,2.873609E+03,1.285037E+04,1.483058E-01,1.259198E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883670E+01,2.399897E+01,4.523989E+01
17:40:00,2.380271E+03,2.335689E+04,1.228408E-01,2.288754E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537891E+01,2.399883E+01,4.539676E+01,4.629117E+03,1.842144E+04,2.389086E-01,1.787221E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399898E+01,4.530476E+01,2.877144E+03,1.118429E+04,1.484883E-01,1.095938E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883876E+01,2.399896E+01,4.531188E+01,4.396750E+03,1.833242E+04,2.269161E-01,1.778585E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399898E+01,4.530445E+01,2.873603E+03,1.281156E+04,1.483056E-01,1.255391E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883670E+01,2.399897E+01,4.524238E+01
17:50:00,2.380259E+03,2.336334E+04,1.228402E-01,2.289375E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537890E+01,2.399883E+01,4.539665E+01,4.629109E+03,1.840070E+04,2.389082E-01,1.785202E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399898E+01,4.530569E+01,2.877139E+03,1.116909E+04,1.484880E-01,1.094445E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883876E+01,2.399896E+01,4.531280E+01,4.396742E+03,1.835992E+04,2.269157E-01,1.781247E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399898E+01,4.530329E+01,2.873598E+03,1.275943E+04,1.483053E-01,1.250278E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883670E+01,2.399897E+01,4.524547E+01
18:00:00,2.380248E+03,2.337103E+04,1.228396E-01,2.290119E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537888E+01,2.399883E+01,4.539659E+01,4.629102E+03,1.837695E+04,2.389078E-01,1.782891E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399898E+01,4.530670E+01,2.877134E+03,1.115352E+04,1.484878E-01,1.092915E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883875E+01,2.399896E+01,4.531374E+01,4.396734E+03,1.839143E+04,2.269153E-01,1.784296E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399898E+01,4.530256E+01,2.873593E+03,1.269493E+04,1.483050E-01,1.243954E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883669E+01,2.399897E+01,4.524923E+01
18:10:00,2.706253E+03,2.337853E+04,1.396640E-01,2.290844E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537887E+01,2.399883E+01,4.539667E+01,4.811263E+03,1.834971E+04,2.483092E-01,1.780242E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399898E+01,4.530789E+01,2.998575E+03,1.113731E+04,1.547553E-01,1.091323E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883875E+01,2.399896E+01,4.531480E+01,4.578896E+03,1.841916E+04,2.363166E-01,1.786980E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399898E+01,4.530255E+01,2.995034E+03,1.261631E+04,1.545726E-01,1.236245E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883669E+01,2.399897E+01,4.525387E+01
18:20:00,3.032317E+03,2.338452E+04,1.564883E-01,2.291428E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099604E+01,4.403531E+01,2.399883E+01,4.539691E+01,4.993435E+03,1.831883E+04,2.577103E-01,1.777244E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099816E+01,4.768734E+01,2.399898E+01,4.530927E+01,3.120022E+03,1.112037E+04,1.610226E-01,1.089661E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.745185E+01,2.399896E+01,4.531598E+01,4.761067E+03,1.843672E+04,2.457177E-01,1.788681E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099814E+01,4.760244E+01,2.399898E+01,4.530323E+01,3.116481E+03,1.252127E+04,1.608398E-01,1.226931E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.744972E+01,2.399897E+01,4.525951E+01
18:30:00,3.358454E+03,2.338756E+04,1.733141E-01,2.291725E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099492E+01,4.306312E+01,2.399883E+01,4.539729E+01,5.175630E+03,1.828391E+04,2.671093E-01,1.773856E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099686E+01,4.691877E+01,2.399898E+01,4.531080E+01,3.241480E+03,1.110238E+04,1.672880E-01,1.087898E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.663711E+01,2.399896E+01,4.531724E+01,4.943260E+03,1.843814E+04,2.551168E-01,1.788820E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099687E+01,4.681828E+01,2.399898E+01,4.530464E+01,3.237939E+03,1.240811E+04,1.671053E-01,1.215843E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.663456E+01,2.399897E+01,4.526615E+01
18:40:00,3.684665E+03,2.338670E+04,1.901421E-01,2.291641E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099411E+01,4.235985E+01,2.399883E+01,4.539781E+01,5.357875E+03,1.824408E+04,2.765083E-01,1.769992E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099590E+01,4.644995E+01,2.399898E+01,4.531255E+01,3.362969E+03,1.108273E+04,1.735534E-01,1.085973E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099547E+01,4.615672E+01,2.399896E+01,4.531866E+01,5.125502E+03,1.841669E+04,2.645160E-01,1.786738E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099593E+01,4.633123E+01,2.399898E+01,4.530706E+01,3.359428E+03,1.227147E+04,1.733707E-01,1.202454E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099547E+01,4.615370E+01,2.399897E+01,4.527444E+01
18:50:00,4.010946E+03,2.338129E+04,2.069726E-01,2.291111E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099353E+01,4.185119E+01,2.399883E+01,4.539847E+01,5.540177E+03,1.819967E+04,2.859087E-01,1.765683E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.616378E+01,2.399898E+01,4.531443E+01,3.484495E+03,1.106131E+04,1.798196E-01,1.083874E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099482E+01,4.587327E+01,2.399896E+01,4.532019E+01,5.307799E+03,1.836936E+04,2.739166E-01,1.782146E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099533E+01,4.602856E+01,2.399898E+01,4.531036E+01,3.480954E+03,1.211118E+04,1.796369E-01,1.186747E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099482E+01,4.586984E+01,2.399897E+01,4.528425E+01
19:00:00,4.337292E+03,2.337103E+04,2.238057E-01,2.290106E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099311E+01,4.148335E+01,2.399883E+01,4.539927E+01,5.722535E+03,1.815146E+04,2.953111E-01,1.761006E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099492E+01,4.598913E+01,2.399898E+01,4.531633E+01,3.606059E+03,1.103809E+04,1.860871E-01,1.081599E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099444E+01,4.570605E+01,2.399896E+01,4.532177E+01,5.490152E+03,1.829905E+04,2.833191E-01,1.775325E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099495E+01,4.584047E+01,2.399898E+01,4.531417E+01,3.602518E+03,1.193163E+04,1.859044E-01,1.169153E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099444E+01,4.570230E+01,2.399897E+01,4.529459E+01
19:10:00,4.337682E+03,2.335664E+04,2.238163E-01,2.288695E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099281E+01,4.121740E+01,2.399883E+01,4.540011E+01,5.722775E+03,1.810258E+04,2.953138E-01,1.756264E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099470E+01,4.588256E+01,2.399898E+01,4.531799E+01,3.606210E+03,1.101440E+04,1.860882E-01,1.079277E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099421E+01,4.560743E+01,2.399896E+01,4.532321E+01,5.490387E+03,1.821692E+04,2.833220E-01,1.767357E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099471E+01,4.572364E+01,2.399898E+01,4.531744E+01,3.602670E+03,1.174973E+04,1.859055E-01,1.151330E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099421E+01,4.560345E+01,2.399896E+01,4.530305E+01
19:20:00,4.338068E+03,2.333931E+04,2.238294E-01,2.286998E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.102514E+01,2.399883E+01,4.540090E+01,5.723051E+03,1.805525E+04,2.953187E-01,1.751672E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099456E+01,4.581758E+01,2.399898E+01,4.531932E+01,3.606387E+03,1.099109E+04,1.860910E-01,1.076993E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099407E+01,4.554932E+01,2.399896E+01,4.532440E+01,5.490658E+03,1.813181E+04,2.833271E-01,1.759100E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099457E+01,4.565109E+01,2.399898E+01,4.531966E+01,3.602846E+03,1.157857E+04,1.859083E-01,1.134558E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099407E+01,4.554517E+01,2.399896E+01,4.530865E+01
19:30:00,4.338428E+03,2.332076E+04,2.238431E-01,2.285186E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.088620E+01,2.399869E+01,4.540192E+01,5.723344E+03,1.801135E+04,2.953276E-01,1.747417E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099447E+01,4.577797E+01,2.399886E+01,4.532066E+01,3.606579E+03,1.096893E+04,1.860967E-01,1.074824E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099399E+01,4.551510E+01,2.399883E+01,4.532568E+01,5.490946E+03,1.805041E+04,2.833360E-01,1.751207E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099448E+01,4.560606E+01,2.399886E+01,4.532138E+01,3.603038E+03,1.142559E+04,1.859140E-01,1.119570E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099399E+01,4.551084E+01,2.399884E+01,4.531239E+01
19:40:00,4.338758E+03,2.330236E+04,2.238566E-01,2.283392E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099231E+01,4.078581E+01,2.399858E+01,4.540278E+01,5.723623E+03,1.797287E+04,2.953381E-01,1.743691E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099442E+01,4.575385E+01,2.399877E+01,4.532184E+01,3.606763E+03,1.094884E+04,1.861038E-01,1.072860E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099395E+01,4.549498E+01,2.399874E+01,4.532683E+01,5.491221E+03,1.798021E+04,2.833464E-01,1.744402E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099442E+01,4.557814E+01,2.399877E+01,4.532277E+01,3.603222E+03,1.130061E+04,1.859211E-01,1.107328E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099395E+01,4.549064E+01,2.399875E+01,4.531534E+01
19:50:00,4.339055E+03,2.328544E+04,2.238693E-01,2.281744E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099223E+01,4.071330E+01,2.399856E+01,4.540331E+01,5.723874E+03,1.794050E+04,2.953487E-01,1.740556E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099439E+01,4.573918E+01,2.399875E+01,4.532268E+01,3.606930E+03,1.093121E+04,1.861109E-01,1.071136E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099392E+01,4.548317E+01,2.399873E+01,4.532768E+01,5.491470E+03,1.792555E+04,2.833569E-01,1.739106E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099439E+01,4.556085E+01,2.399875E+01,4.532373E+01,3.603389E+03,1.120806E+04,1.859282E-01,1.098263E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099392E+01,4.547878E+01,2.399873E+01,4.531741E+01
20:00:00,4.339319E+03,2.327126E+04,2.238811E-01,2.280370E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.066095E+01,2.399843E+01,4.540401E+01,5.724094E+03,1.791437E+04,2.953587E-01,1.738031E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099437E+01,4.573028E+01,2.399864E+01,4.532360E+01,3.607076E+03,1.091635E+04,1.861176E-01,1.069686E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099390E+01,4.547625E+01,2.399862E+01,4.532861E+01,5.491689E+03,1.788840E+04,2.833668E-01,1.735511E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099436E+01,4.555015E+01,2.399864E+01,4.532470E+01,3.603535E+03,1.114746E+04,1.859349E-01,1.092332E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099390E+01,4.547183E+01,2.399862E+01,4.531909E+01
20:10:00,4.339552E+03,2.326002E+04,2.238918E-01,2.279292E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099212E+01,4.062317E+01,2.399822E+01,4.540492E+01,5.724286E+03,1.789276E+04,2.953677E-01,1.735949E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099436E+01,4.572488E+01,2.399847E+01,4.532472E+01,3.607204E+03,1.090353E+04,1.861236E-01,1.068439E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.547223E+01,2.399845E+01,4.532977E+01,5.491881E+03,1.786203E+04,2.833758E-01,1.732967E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099435E+01,4.554354E+01,2.399847E+01,4.532585E+01,3.603663E+03,1.110644E+04,1.859409E-01,1.088321E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.546778E+01,2.399845E+01,4.532088E+01
20:20:00,4.339757E+03,2.325145E+04,2.239014E-01,2.278477E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099209E+01,4.059592E+01,2.399817E+01,4.540535E+01,5.724451E+03,1.787434E+04,2.953757E-01,1.734178E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099435E+01,4.572163E+01,2.399842E+01,4.532540E+01,3.607314E+03,1.089220E+04,1.861290E-01,1.067339E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.546989E+01,2.399840E+01,4.533049E+01,5.492047E+03,1.784131E+04,2.833838E-01,1.730973E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.553948E+01,2.399842E+01,4.532652E+01,3.603773E+03,1.107608E+04,1.859463E-01,1.085356E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.546544E+01,2.399841E+01,4.532203E+01
20:30:00,4.339937E+03,2.324477E+04,2.239100E-01,2.277843E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099207E+01,4.057628E+01,2.399815E+01,4.540566E+01,5.724595E+03,1.785819E+04,2.953827E-01,1.732624E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571967E+01,2.399841E+01,4.532596E+01,3.607409E+03,1.088193E+04,1.861338E-01,1.066340E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546855E+01,2.399839E+01,4.533111E+01,5.492191E+03,1.782429E+04,2.833909E-01,1.729334E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.553698E+01,2.399841E+01,4.532706E+01,3.603868E+03,1.105268E+04,1.859510E-01,1.083072E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546409E+01,2.399839E+01,4.532293E+01
20:40:00,4.340096E+03,2.323957E+04,2.239176E-01,2.277350E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099205E+01,4.056214E+01,2.399814E+01,4.540592E+01,5.724719E+03,1.784379E+04,2.953889E-01,1.731237E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571851E+01,2.399840E+01,4.532647E+01,3.607491E+03,1.087251E+04,1.861379E-01,1.065423E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546780E+01,2.399838E+01,4.533169E+01,5.492316E+03,1.781003E+04,2.833972E-01,1.727961E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553547E+01,2.399840E+01,4.532752E+01,3.603950E+03,1.103428E+04,1.859552E-01,1.081275E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546333E+01,2.399839E+01,4.532368E+01
20:50:00,4.340235E+03,2.323543E+04,2.239245E-01,2.276960E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099204E+01,4.055196E+01,2.399814E+01,4.540616E+01,5.724827E+03,1.783070E+04,2.953944E-01,1.729977E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571782E+01,2.399840E+01,4.532696E+01,3.607563E+03,1.086372E+04,1.861415E-01,1.064568E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546738E+01,2.399838E+01,4.533225E+01,5.492425E+03,1.779780E+04,2.834027E-01,1.726785E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553455E+01,2.399840E+01,4.532796E+01,3.604022E+03,1.101947E+04,1.859588E-01,1.079830E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546290E+01,2.399838E+01,4.532434E+01
21:00:00,4.340358E+03,2.323184E+04,2.239305E-01,2.276620E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099203E+01,4.054465E+01,2.399814E+01,4.540638E+01,5.724921E+03,1.781845E+04,2.953992E-01,1.728795E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571742E+01,2.399840E+01,4.532744E+01,3.607626E+03,1.085534E+04,1.861447E-01,1.063751E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546715E+01,2.399838E+01,4.533280E+01,5.492521E+03,1.778697E+04,2.834075E-01,1.725741E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553400E+01,2.399840E+01,4.532836E+01,3.604084E+03,1.100718E+04,1.859620E-01,1.078630E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546268E+01,2.399838E+01,4.532493E+01
21:10:00,4.340467E+03,2.322873E+04,2.239360E-01,2.276318E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099203E+01,4.053941E+01,2.399814E+01,4.540661E+01,5.725005E+03,1.780674E+04,2.954035E-01,1.727661E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571720E+01,2.399840E+01,4.532791E+01,3.607681E+03,1.084721E+04,1.861476E-01,1.062956E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546705E+01,2.399838E+01,4.533334E+01,5.492605E+03,1.777710E+04,2.834118E-01,1.724785E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553368E+01,2.399840E+01,4.532876E+01,3.604140E+03,1.099668E+04,1.859648E-01,1.077602E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546257E+01,2.399838E+01,4.532548E+01
21:20:00,4.340565E+03,2.322615E+04,2.239409E-01,2.276066E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099202E+01,4.053566E+01,2.399814E+01,4.540676E+01,5.725078E+03,1.779553E+04,2.954072E-01,1.726574E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571708E+01,2.399840E+01,4.532822E+01,3.607729E+03,1.083933E+04,1.861501E-01,1.062184E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546701E+01,2.399838E+01,4.533370E+01,5.492679E+03,1.776805E+04,2.834156E-01,1.723907E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553350E+01,2.399840E+01,4.532902E+01,3.604188E+03,1.098750E+04,1.859673E-01,1.076703E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546253E+01,2.399838E+01,4.532583E+01
21:30:00,4.340652E+03,2.322373E+04,2.239453E-01,2.275841E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099202E+01,4.053298E+01,2.399782E+01,4.540782E+01,5.725144E+03,1.778451E+04,2.954106E-01,1.725513E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571703E+01,2.399814E+01,4.532938E+01,3.607773E+03,1.083153E+04,1.861523E-01,1.061424E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546700E+01,2.399813E+01,4.533489E+01,5.492746E+03,1.775943E+04,2.834190E-01,1.723079E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553341E+01,2.399814E+01,4.533008E+01,3.604232E+03,1.097916E+04,1.859696E-01,1.075890E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546252E+01,2.399814E+01,4.532699E+01
21:40:00,4.340730E+03,2.322135E+04,2.239492E-01,2.275627E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099202E+01,4.053107E+01,2.399766E+01,4.540845E+01,5.725203E+03,1.777357E+04,2.954136E-01,1.724462E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571701E+01,2.399801E+01,4.533017E+01,3.607811E+03,1.082376E+04,1.861543E-01,1.060669E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546701E+01,2.399801E+01,4.533574E+01,5.492805E+03,1.775105E+04,2.834220E-01,1.722277E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553337E+01,2.399801E+01,4.533078E+01,3.604270E+03,1.097135E+04,1.859716E-01,1.075131E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546253E+01,2.399802E+01,4.532780E+01
21:50:00,4.340802E+03,2.321895E+04,2.239529E-01,2.275413E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052973E+01,2.399758E+01,4.540887E+01,5.725256E+03,1.776262E+04,2.954164E-01,1.723413E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571701E+01,2.399795E+01,4.533080E+01,3.607846E+03,1.081596E+04,1.861561E-01,1.059913E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546703E+01,2.399795E+01,4.533645E+01,5.492859E+03,1.774279E+04,2.834248E-01,1.721488E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553335E+01,2.399795E+01,4.533132E+01,3.604305E+03,1.096383E+04,1.859734E-01,1.074403E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546256E+01,2.399796E+01,4.532845E+01
22:00:00,4.340866E+03,2.321648E+04,2.239562E-01,2.275193E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052878E+01,2.399754E+01,4.540920E+01,5.725304E+03,1.775161E+04,2.954189E-01,1.722358E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571703E+01,2.399792E+01,4.533136E+01,3.607878E+03,1.080812E+04,1.861577E-01,1.059152E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546706E+01,2.399792E+01,4.533708E+01,5.492908E+03,1.773454E+04,2.834273E-01,1.720702E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553336E+01,2.399792E+01,4.533179E+01,3.604337E+03,1.095646E+04,1.859750E-01,1.073688E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546259E+01,2.399793E+01,4.532904E+01
22:10:00,4.340926E+03,2.192019E+04,2.239592E-01,2.100884E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052812E+01,2.610999E+01,4.058225E+01,5.725348E+03,1.671859E+04,2.954211E-01,1.587314E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571705E+01,2.611142E+01,4.034939E+01,3.607907E+03,1.017460E+04,1.861592E-01,9.756725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546709E+01,2.610841E+01,4.041579E+01,5.492952E+03,1.670366E+04,2.834296E-01,1.585894E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553337E+01,2.611151E+01,4.034971E+01,3.604366E+03,1.032107E+04,1.859765E-01,9.896741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546262E+01,2.610651E+01,4.040871E+01
22:20:00,4.340981E+03,2.098387E+04,2.239620E-01,1.947998E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052767E+01,2.669808E+01,3.960706E+01,5.725389E+03,1.594769E+04,2.954232E-01,1.467680E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571707E+01,2.669854E+01,3.925890E+01,3.607934E+03,9.693761E+03,1.861606E-01,9.009969E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546712E+01,2.669840E+01,3.935925E+01,5.492993E+03,1.593442E+04,2.834317E-01,1.466461E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553339E+01,2.669854E+01,3.925967E+01,3.604393E+03,9.838784E+03,1.859779E-01,9.143759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546265E+01,2.669839E+01,3.934297E+01
22:30:00,4.341032E+03,2.018325E+04,2.239646E-01,1.805620E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052736E+01,2.669586E+01,3.976889E+01,5.725427E+03,1.528675E+04,2.954252E-01,1.356517E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571709E+01,2.669694E+01,3.937871E+01,3.607958E+03,9.282000E+03,1.861619E-01,8.316888E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546715E+01,2.669671E+01,3.949363E+01,5.493031E+03,1.527517E+04,2.834337E-01,1.355491E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553342E+01,2.669694E+01,3.937969E+01,3.604417E+03,9.426191E+03,1.859791E-01,8.444901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546267E+01,2.669672E+01,3.947231E+01
22:40:00,4.341079E+03,1.944548E+04,2.239671E-01,1.668120E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052717E+01,2.669465E+01,3.974426E+01,5.725462E+03,1.467779E+04,2.954270E-01,1.249380E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571711E+01,2.669607E+01,3.935725E+01,3.607981E+03,8.904184E+03,1.861630E-01,7.650335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546718E+01,2.669578E+01,3.946745E+01,5.493066E+03,1.466822E+04,2.834355E-01,1.248562E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553344E+01,2.669608E+01,3.935804E+01,3.604440E+03,9.047732E+03,1.859803E-01,7.772695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546270E+01,2.669580E+01,3.944532E+01
22:50:00,4.341123E+03,1.875713E+04,2.239694E-01,1.534450E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052704E+01,2.669420E+01,3.969826E+01,5.725494E+03,1.410929E+04,2.954287E-01,1.145383E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571714E+01,2.669577E+01,3.932026E+01,3.608003E+03,8.552655E+03,1.861641E-01,7.004367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546720E+01,2.669545E+01,3.942481E+01,5.493099E+03,1.410198E+04,2.834372E-01,1.144781E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553347E+01,2.669577E+01,3.932065E+01,3.604461E+03,8.695643E+03,1.859814E-01,7.121116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546273E+01,2.669548E+01,3.940326E+01
23:00:00,4.341165E+03,1.810652E+04,2.239715E-01,1.403704E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052697E+01,2.669410E+01,3.965370E+01,5.725525E+03,1.357188E+04,2.954302E-01,1.043805E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571716E+01,2.669571E+01,3.928511E+01,3.608023E+03,8.221300E+03,1.861652E-01,6.374251E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546723E+01,2.669540E+01,3.938510E+01,5.493130E+03,1.356703E+04,2.834388E-01,1.043425E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553349E+01,2.669571E+01,3.928513E+01,3.604481E+03,8.363735E+03,1.859825E-01,6.485372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546275E+01,2.669542E+01,3.936436E+01
23:10:00,4.341204E+03,1.877916E+04,2.239735E-01,1.449327E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052694E+01,2.669413E+01,3.961484E+01,5.725554E+03,1.408090E+04,2.954317E-01,1.078123E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571718E+01,2.669575E+01,3.925476E+01,3.608041E+03,8.531405E+03,1.861661E-01,6.583779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546725E+01,2.669544E+01,3.935118E+01,5.493159E+03,1.407930E+04,2.834403E-01,1.078001E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553351E+01,2.669575E+01,3.925446E+01,3.604500E+03,8.675677E+03,1.859834E-01,6.695108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546277E+01,2.669546E+01,3.933118E+01
23:20:00,4.341242E+03,1.911492E+04,2.239754E-01,1.475310E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052693E+01,2.669421E+01,3.958071E+01,5.725581E+03,1.434713E+04,2.954331E-01,1.098545E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571720E+01,2.669581E+01,3.922832E+01,3.608059E+03,8.701314E+03,1.861671E-01,6.715138E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546727E+01,2.669551E+01,3.932187E+01,5.493187E+03,1.434938E+04,2.834417E-01,1.098717E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553353E+01,2.669582E+01,3.922775E+01,3.604518E+03,8.846927E+03,1.859843E-01,6.827504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546280E+01,2.669553E+01,3.930252E+01
23:30:00,4.341277E+03,1.933399E+04,2.239773E-01,1.492248E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052694E+01,2.669431E+01,3.955013E+01,5.725607E+03,1.451938E+04,2.954345E-01,1.111748E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571722E+01,2.669588E+01,3.920481E+01,3.608076E+03,8.812380E+03,1.861679E-01,6.800948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546729E+01,2.669559E+01,3.929595E+01,5.493213E+03,1.452550E+04,2.834431E-01,1.112217E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553356E+01,2.669589E+01,3.920399E+01,3.604535E+03,8.958605E+03,1.859852E-01,6.913786E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546282E+01,2.669561E+01,3.927717E+01
23:40:00,4.341311E+03,1.950598E+04,2.239790E-01,1.505527E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052697E+01,2.669441E+01,3.952207E+01,5.725632E+03,1.465293E+04,2.954357E-01,1.121976E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571724E+01,2.669596E+01,3.918339E+01,3.608092E+03,8.898000E+03,1.861688E-01,6.867034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546731E+01,2.669567E+01,3.927245E+01,5.493237E+03,1.466265E+04,2.834443E-01,1.122720E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553358E+01,2.669596E+01,3.918237E+01,3.604551E+03,9.044475E+03,1.859860E-01,6.980065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546284E+01,2.669569E+01,3.925418E+01
23:50:00,4.341343E+03,1.964183E+04,2.239807E-01,1.516006E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052700E+01,2.669450E+01,3.949590E+01,5.725655E+03,1.475725E+04,2.954370E-01,1.129960E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571726E+01,2.669602E+01,3.916352E+01,3.608107E+03,8.964474E+03,1.861695E-01,6.918309E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546733E+01,2.669574E+01,3.925074E+01,5.493261E+03,1.477032E+04,2.834456E-01,1.130960E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553360E+01,2.669603E+01,3.916231E+01,3.604566E+03,9.110920E+03,1.859868E-01,7.031318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546286E+01,2.669576E+01,3.923296E+01
24:00:00,4.341374E+03,1.975128E+04,2.239823E-01,1.524444E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052704E+01,2.669459E+01,3.947116E+01,5.725678E+03,1.484009E+04,2.954381E-01,1.136297E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571728E+01,2.669609E+01,3.914485E+01,3.608122E+03,9.016861E+03,1.861703E-01,6.958701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546735E+01,2.669581E+01,3.923040E+01,5.493284E+03,1.485629E+04,2.834467E-01,1.137537E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553361E+01,2.669609E+01,3.914347E+01,3.604581E+03,9.163062E+03,1.859876E-01,7.071520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546287E+01,2.669583E+01,3.921306E+01
Peak,4.342037E+03,2.612665E+04,2.240165E-01,2.522671E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,5.726155E+03,1.995591E+04,2.954627E-01,1.908374E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.608428E+03,1.359043E+04,1.861861E-01,1.312427E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,5.493763E+03,2.017936E+04,2.834714E-01,1.929494E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.604888E+03,1.289331E+04,1.860034E-01,1.263413E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,1.905089E-01,2.145339E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.512685E-01,1.622926E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.583370E-01,1.116119E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.410708E-01,1.640887E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.581817E-01,1.074436E+00,,,0.000000E+00,0.000000E+00,,,,,,,,
