Time,PSZ-AC:1:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Heat Cap [W],PSZ-AC:1:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:1:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Heat Cap [W],PSZ-AC:1:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Heat Cap [W],PSZ-AC:2:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Heat Cap [W],PSZ-AC:2:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Heat Cap [W],PSZ-AC:3:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Heat Cap [W],PSZ-AC:3:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Heat Cap [W],PSZ-AC:4:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Heat Cap [W],PSZ-AC:4:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Heat Cap [W],PSZ-AC:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Heat Cap [W],PSZ-AC:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 2:Des Tot Cool Cap [W]
00:10:00,2.687806E-01,9.092314E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.682786E+03,1.281445E+00,1.747461E+04,2.119007E+04,3.545272E-01,9.771739E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.275661E+03,9.582563E-01,1.306455E+04,1.563460E+04,2.234053E-01,6.046896E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.567386E+02,5.901346E-01,8.052681E+03,9.634181E+03,3.401375E-01,9.496927E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.275661E+03,9.583799E-01,1.306628E+04,1.563616E+04,2.231860E-01,6.042709E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.567386E+02,6.034051E-01,8.237992E+03,9.823619E+03
00:20:00,2.687824E-01,9.092348E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.692970E+03,1.287555E+00,1.754986E+04,2.120497E+04,3.545286E-01,9.771765E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.283381E+03,9.626342E-01,1.311803E+04,1.564495E+04,2.234062E-01,6.046913E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.613181E+02,5.928881E-01,8.086596E+03,9.641866E+03,3.401389E-01,9.496954E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.283381E+03,9.629984E-01,1.312312E+04,1.564996E+04,2.231869E-01,6.042726E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.613181E+02,6.061125E-01,8.271262E+03,9.830518E+03
00:30:00,2.687841E-01,9.092381E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.703154E+03,1.292713E+00,1.761182E+04,2.122039E+04,3.545299E-01,9.771791E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.291101E+03,9.662288E-01,1.316058E+04,1.565477E+04,2.234070E-01,6.046930E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.658977E+02,5.951239E-01,8.113283E+03,9.648690E+03,3.401403E-01,9.496980E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.291101E+03,9.668215E-01,1.316886E+04,1.566305E+04,2.231878E-01,6.042743E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.658977E+02,6.082897E-01,8.297132E+03,9.836531E+03
00:40:00,2.687857E-01,9.092412E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.713338E+03,1.297119E+00,1.766327E+04,2.122892E+04,3.545312E-01,9.771816E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.298821E+03,9.692009E-01,1.319443E+04,1.565873E+04,2.234079E-01,6.046946E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.704772E+02,5.969492E-01,8.134239E+03,9.651410E+03,3.401416E-01,9.497005E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.298821E+03,9.700109E-01,1.320575E+04,1.567012E+04,2.231887E-01,6.042759E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.704772E+02,6.100460E-01,8.317125E+03,9.838281E+03
00:50:00,2.687873E-01,9.092443E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.723521E+03,1.300922E+00,1.770632E+04,2.122996E+04,3.545325E-01,9.771840E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.306541E+03,9.716739E-01,1.322132E+04,1.565649E+04,2.234087E-01,6.046961E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.750568E+02,5.984462E-01,8.150609E+03,9.649943E+03,3.401428E-01,9.497029E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.306541E+03,9.726909E-01,1.323552E+04,1.567084E+04,2.231895E-01,6.042775E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.750568E+02,6.114652E-01,8.332410E+03,9.835704E+03
01:00:00,2.687889E-01,9.092472E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.733705E+03,1.304239E+00,1.774257E+04,2.122446E+04,3.545337E-01,9.771863E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.314261E+03,9.737427E-01,1.324256E+04,1.564882E+04,2.234095E-01,6.046976E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.796363E+02,5.996781E-01,8.163276E+03,9.644867E+03,3.401441E-01,9.497052E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.314261E+03,9.749573E-01,1.325952E+04,1.566599E+04,2.231903E-01,6.042790E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.796363E+02,6.126117E-01,8.343886E+03,9.829403E+03
01:10:00,2.687904E-01,9.092501E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.740494E+03,1.307438E+00,1.778056E+04,2.123024E+04,3.545348E-01,9.771883E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.319407E+03,9.756955E-01,1.326475E+04,1.564929E+04,2.234102E-01,6.046989E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.826893E+02,6.008224E-01,8.176246E+03,9.644356E+03,3.401451E-01,9.497073E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.319407E+03,9.770980E-01,1.328433E+04,1.566915E+04,2.231910E-01,6.042803E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.826893E+02,6.136648E-01,8.355582E+03,9.827577E+03
01:20:00,2.687918E-01,9.092529E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.747283E+03,1.310334E+00,1.781433E+04,2.123544E+04,3.545358E-01,9.771903E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.324554E+03,9.774000E-01,1.328347E+04,1.564831E+04,2.234108E-01,6.047002E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.857424E+02,6.018040E-01,8.186942E+03,9.642928E+03,3.401462E-01,9.497092E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.324554E+03,9.789811E-01,1.330555E+04,1.567072E+04,2.231916E-01,6.042815E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.857424E+02,6.145496E-01,8.364928E+03,9.824774E+03
01:30:00,2.687932E-01,9.092555E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.754072E+03,1.312977E+00,1.784453E+04,2.123805E+04,3.545368E-01,9.771922E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.329700E+03,9.788982E-01,1.329929E+04,1.564499E+04,2.234115E-01,6.047014E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.887954E+02,6.026511E-01,8.195752E+03,9.639968E+03,3.401472E-01,9.497112E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.329700E+03,9.806495E-01,1.332375E+04,1.566984E+04,2.231923E-01,6.042828E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.887954E+02,6.152954E-01,8.372324E+03,9.820368E+03
01:40:00,2.687946E-01,9.092581E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.760861E+03,1.315406E+00,1.787174E+04,2.123795E+04,3.545378E-01,9.771941E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.334847E+03,9.802254E-01,1.331273E+04,1.563945E+04,2.234121E-01,6.047026E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.918484E+02,6.033869E-01,8.203005E+03,9.635549E+03,3.401481E-01,9.497130E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.334847E+03,9.821387E-01,1.333945E+04,1.566662E+04,2.231929E-01,6.042840E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.918484E+02,6.159261E-01,8.378108E+03,9.814443E+03
01:50:00,2.687959E-01,9.092607E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.767651E+03,1.317654E+00,1.789642E+04,2.123542E+04,3.545387E-01,9.771959E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.339994E+03,9.814101E-01,1.332416E+04,1.563199E+04,2.234127E-01,6.047038E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.949015E+02,6.040305E-01,8.208965E+03,9.629877E+03,3.401491E-01,9.497148E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.339994E+03,9.834777E-01,1.335304E+04,1.566136E+04,2.231935E-01,6.042851E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.949015E+02,6.164612E-01,8.382554E+03,9.807217E+03
02:00:00,2.687972E-01,9.092631E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.774440E+03,1.319747E+00,1.791893E+04,2.123080E+04,3.545396E-01,9.771976E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.345140E+03,9.824755E-01,1.333393E+04,1.562291E+04,2.234133E-01,6.047049E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.979545E+02,6.045970E-01,8.213848E+03,9.623155E+03,3.401500E-01,9.497165E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.345140E+03,9.846902E-01,1.336486E+04,1.565438E+04,2.231941E-01,6.042862E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.979545E+02,6.169165E-01,8.385885E+03,9.798902E+03
02:10:00,2.687984E-01,9.092655E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.779532E+03,1.321693E+00,1.794108E+04,2.123030E+04,3.545405E-01,9.771993E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.349000E+03,9.834261E-01,1.334338E+04,1.561692E+04,2.234138E-01,6.047060E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.002443E+02,6.050900E-01,8.218465E+03,9.618192E+03,3.401509E-01,9.497182E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.349000E+03,9.857819E-01,1.337628E+04,1.565040E+04,2.231946E-01,6.042873E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.002443E+02,6.172961E-01,8.388919E+03,9.792312E+03
02:20:00,2.687997E-01,9.092679E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.784623E+03,1.323509E+00,1.796140E+04,2.122980E+04,3.545414E-01,9.772009E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.352860E+03,9.842768E-01,1.335143E+04,1.561054E+04,2.234144E-01,6.047070E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.025341E+02,6.055194E-01,8.222193E+03,9.613018E+03,3.401517E-01,9.497199E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.352860E+03,9.867683E-01,1.338623E+04,1.564596E+04,2.231952E-01,6.042884E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.025341E+02,6.176102E-01,8.391036E+03,9.785494E+03
02:30:00,2.688008E-01,9.092701E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.789715E+03,1.325210E+00,1.798010E+04,2.122818E+04,3.545422E-01,9.772025E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.356720E+03,9.850401E-01,1.335826E+04,1.560322E+04,2.234149E-01,6.047080E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.048238E+02,6.058934E-01,8.225145E+03,9.607251E+03,3.401526E-01,9.497215E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.356720E+03,9.876623E-01,1.339488E+04,1.564051E+04,2.231957E-01,6.042894E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.048238E+02,6.178675E-01,8.392359E+03,9.778059E+03
02:40:00,2.688020E-01,9.092723E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.794807E+03,1.326807E+00,1.799736E+04,2.122526E+04,3.545430E-01,9.772041E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.360580E+03,9.857265E-01,1.336402E+04,1.559492E+04,2.234155E-01,6.047090E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.071136E+02,6.062189E-01,8.227419E+03,9.600862E+03,3.401534E-01,9.497230E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.360580E+03,9.884745E-01,1.340239E+04,1.563400E+04,2.231962E-01,6.042904E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.071136E+02,6.180751E-01,8.392987E+03,9.769985E+03
02:50:00,2.688031E-01,9.092745E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.799899E+03,1.328311E+00,1.801332E+04,2.122109E+04,3.545438E-01,9.772056E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.364440E+03,9.863450E-01,1.336882E+04,1.558571E+04,2.234160E-01,6.047100E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.094034E+02,6.065017E-01,8.229095E+03,9.593901E+03,3.401542E-01,9.497245E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.364440E+03,9.892142E-01,1.340889E+04,1.562653E+04,2.231967E-01,6.042913E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.094034E+02,6.182391E-01,8.393006E+03,9.761325E+03
03:00:00,2.688042E-01,9.092765E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.804991E+03,1.329731E+00,1.802810E+04,2.121580E+04,3.545446E-01,9.772070E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.368300E+03,9.869030E-01,1.337278E+04,1.557569E+04,2.234164E-01,6.047109E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.116932E+02,6.067466E-01,8.230242E+03,9.586430E+03,3.401550E-01,9.497260E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.368300E+03,9.898890E-01,1.341448E+04,1.561817E+04,2.231972E-01,6.042923E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.116932E+02,6.183648E-01,8.392487E+03,9.752147E+03
03:10:00,2.688053E-01,9.092786E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.810083E+03,1.331059E+00,1.804160E+04,2.120924E+04,3.545453E-01,9.772084E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.372160E+03,9.873924E-01,1.337577E+04,1.556473E+04,2.234169E-01,6.047118E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.139829E+02,6.069489E-01,8.230793E+03,9.578373E+03,3.401557E-01,9.497274E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.372160E+03,9.904921E-01,1.341906E+04,1.560883E+04,2.231977E-01,6.042932E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.139829E+02,6.184475E-01,8.391368E+03,9.742379E+03
03:20:00,2.688063E-01,9.092806E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.815175E+03,1.332301E+00,1.805391E+04,2.120151E+04,3.545460E-01,9.772098E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.376020E+03,9.878181E-01,1.337788E+04,1.555290E+04,2.234174E-01,6.047127E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.162727E+02,6.071118E-01,8.230793E+03,9.569775E+03,3.401564E-01,9.497288E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.376020E+03,9.910288E-01,1.342272E+04,1.559858E+04,2.231982E-01,6.042941E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.162727E+02,6.184907E-01,8.389696E+03,9.732068E+03
03:30:00,2.688073E-01,9.092825E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.820266E+03,1.333464E+00,1.806509E+04,2.119269E+04,3.545467E-01,9.772112E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.379880E+03,9.881844E-01,1.337916E+04,1.554025E+04,2.234178E-01,6.047136E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.185625E+02,6.072381E-01,8.230282E+03,9.560678E+03,3.401571E-01,9.497302E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.379880E+03,9.915035E-01,1.342551E+04,1.558748E+04,2.231986E-01,6.042949E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.185625E+02,6.184973E-01,8.387513E+03,9.721258E+03
03:40:00,2.688083E-01,9.092844E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.825358E+03,1.334552E+00,1.807523E+04,2.118286E+04,3.545474E-01,9.772125E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.383740E+03,9.884953E-01,1.337966E+04,1.552686E+04,2.234183E-01,6.047144E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.208523E+02,6.073304E-01,8.229294E+03,9.551118E+03,3.401578E-01,9.497315E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.383740E+03,9.919203E-01,1.342749E+04,1.557560E+04,2.231991E-01,6.042958E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.208523E+02,6.184700E-01,8.384857E+03,9.709988E+03
03:50:00,2.688093E-01,9.092862E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.830450E+03,1.335570E+00,1.808439E+04,2.117207E+04,3.545481E-01,9.772137E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.387600E+03,9.887541E-01,1.337944E+04,1.551276E+04,2.234187E-01,6.047152E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.231420E+02,6.073907E-01,8.227861E+03,9.541126E+03,3.401585E-01,9.497327E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.387600E+03,9.922829E-01,1.342872E+04,1.556298E+04,2.231995E-01,6.042966E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.231420E+02,6.184112E-01,8.381760E+03,9.698292E+03
04:00:00,2.688102E-01,9.092880E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.835542E+03,1.336520E+00,1.809261E+04,2.116038E+04,3.545487E-01,9.772150E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.391460E+03,9.889641E-01,1.337853E+04,1.549800E+04,2.234191E-01,6.047160E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.254318E+02,6.074212E-01,8.226011E+03,9.530732E+03,3.401591E-01,9.497340E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.391460E+03,9.925945E-01,1.342923E+04,1.554967E+04,2.231999E-01,6.042974E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.254318E+02,6.183231E-01,8.378254E+03,9.686201E+03
04:10:00,2.688111E-01,9.092897E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.838937E+03,1.337423E+00,1.810186E+04,2.115406E+04,3.545494E-01,9.772162E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.394033E+03,9.891419E-01,1.337846E+04,1.548737E+04,2.234195E-01,6.047168E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.269583E+02,6.074324E-01,8.224655E+03,9.522788E+03,3.401598E-01,9.497352E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.394033E+03,9.928711E-01,1.343054E+04,1.554045E+04,2.232003E-01,6.042981E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.269583E+02,6.182163E-01,8.375250E+03,9.676568E+03
04:20:00,2.688120E-01,9.092914E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.842331E+03,1.338281E+00,1.811049E+04,2.114890E+04,3.545500E-01,9.772174E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.396606E+03,9.892903E-01,1.337798E+04,1.547732E+04,2.234199E-01,6.047176E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.284848E+02,6.074260E-01,8.223052E+03,9.515262E+03,3.401604E-01,9.497364E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.396606E+03,9.931154E-01,1.343140E+04,1.553176E+04,2.232007E-01,6.042989E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.284848E+02,6.180925E-01,8.372009E+03,9.667372E+03
04:30:00,2.688129E-01,9.092931E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.845726E+03,1.339096E+00,1.811851E+04,2.114361E+04,3.545506E-01,9.772185E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.399180E+03,9.894125E-01,1.337713E+04,1.546718E+04,2.234203E-01,6.047183E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.300114E+02,6.074041E-01,8.221233E+03,9.507701E+03,3.401610E-01,9.497375E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.399180E+03,9.933304E-01,1.343185E+04,1.552295E+04,2.232011E-01,6.042996E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.300114E+02,6.179544E-01,8.368567E+03,9.658153E+03
04:40:00,2.688137E-01,9.092947E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.849120E+03,1.339871E+00,1.812598E+04,2.113790E+04,3.545512E-01,9.772196E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.401753E+03,9.895113E-01,1.337596E+04,1.545680E+04,2.234207E-01,6.047190E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.315379E+02,6.073684E-01,8.219220E+03,9.500001E+03,3.401616E-01,9.497386E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.401753E+03,9.935188E-01,1.343193E+04,1.551384E+04,2.232015E-01,6.043003E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.315379E+02,6.178035E-01,8.364947E+03,9.648808E+03
04:50:00,2.688145E-01,9.092963E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.852515E+03,1.340611E+00,1.813295E+04,2.113175E+04,3.545517E-01,9.772207E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.404326E+03,9.895939E-01,1.337456E+04,1.544623E+04,2.234210E-01,6.047197E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.330644E+02,6.073546E-01,8.217513E+03,9.492659E+03,3.401621E-01,9.497397E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.404326E+03,9.937093E-01,1.343203E+04,1.550483E+04,2.232018E-01,6.043010E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.330644E+02,6.176439E-01,8.361203E+03,9.639364E+03
05:00:00,2.688154E-01,9.092978E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.855909E+03,1.341341E+00,1.813978E+04,2.112551E+04,3.545523E-01,9.772217E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.406900E+03,9.897638E-01,1.337437E+04,1.543698E+04,2.234214E-01,6.047204E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.345909E+02,6.081178E-01,8.226656E+03,9.496790E+03,3.401627E-01,9.497408E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.406900E+03,9.944311E-01,1.343956E+04,1.550365E+04,2.232022E-01,6.043017E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.345909E+02,6.175314E-01,8.358117E+03,9.630636E+03
05:10:00,2.688161E-01,9.092993E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.852515E+03,1.342182E+00,1.815495E+04,2.114474E+04,3.545528E-01,9.772228E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.404326E+03,9.902471E-01,1.338371E+04,1.545021E+04,2.234217E-01,6.047210E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.330644E+02,6.108995E-01,8.267035E+03,9.539590E+03,3.401632E-01,9.497418E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.404326E+03,9.964512E-01,1.347035E+04,1.553848E+04,2.232025E-01,6.043024E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.330644E+02,6.175937E-01,8.360524E+03,9.635088E+03
05:20:00,2.688169E-01,9.093008E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.849120E+03,1.343233E+00,1.817305E+04,2.117386E+04,3.545533E-01,9.772238E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.401753E+03,9.912006E-01,1.339961E+04,1.547375E+04,2.234221E-01,6.047217E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.315379E+02,6.162465E-01,8.343235E+03,9.619370E+03,3.401638E-01,9.497428E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.401753E+03,9.999563E-01,1.352189E+04,1.559707E+04,2.232029E-01,6.043030E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.315379E+02,6.179156E-01,8.366554E+03,9.645724E+03
05:30:00,2.688177E-01,9.093022E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.845726E+03,1.344575E+00,1.819519E+04,2.120881E+04,3.545538E-01,9.772247E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.399180E+03,9.927884E-01,1.342437E+04,1.550722E+04,2.234224E-01,6.047223E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.300114E+02,6.245655E-01,8.460933E+03,9.741601E+03,3.401643E-01,9.497438E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.399180E+03,1.005017E+00,1.359514E+04,1.567875E+04,2.232032E-01,6.043036E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.300114E+02,6.185731E-01,8.377270E+03,9.661722E+03
05:40:00,2.688184E-01,9.093036E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.842331E+03,1.346253E+00,1.822204E+04,2.124897E+04,3.545543E-01,9.772257E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.396606E+03,9.950388E-01,1.345838E+04,1.555028E+04,2.234227E-01,6.047229E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.284848E+02,6.357517E-01,8.618665E+03,9.904954E+03,3.401648E-01,9.497447E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.396606E+03,1.011303E+00,1.368551E+04,1.577843E+04,2.232035E-01,6.043042E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.284848E+02,6.195576E-01,8.392549E+03,9.682481E+03
05:50:00,2.688191E-01,9.093050E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.838937E+03,1.348233E+00,1.825319E+04,2.129469E+04,3.545548E-01,9.772266E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.394033E+03,9.979219E-01,1.350126E+04,1.560284E+04,2.234230E-01,6.047235E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.269583E+02,6.496778E-01,8.814689E+03,1.010647E+04,3.401653E-01,9.497457E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.394033E+03,1.018449E+00,1.378791E+04,1.589147E+04,2.232038E-01,6.043048E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.269583E+02,6.208257E-01,8.411816E+03,9.707785E+03
06:00:00,2.688198E-01,9.093063E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.835542E+03,1.350528E+00,1.828883E+04,2.134408E+04,3.545553E-01,9.772275E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.391460E+03,1.001344E+00,1.355174E+04,1.566325E+04,2.234233E-01,6.047241E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.254318E+02,6.654493E-01,9.036530E+03,1.033879E+04,3.401657E-01,9.497466E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.391460E+03,1.025692E+00,1.389176E+04,1.600758E+04,2.232041E-01,6.043054E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.254318E+02,6.223132E-01,8.434186E+03,9.736171E+03
06:10:00,2.486373E-01,8.707570E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.823661E+03,1.531981E+00,2.034861E+04,2.327168E+04,3.432764E-01,9.556870E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.382453E+03,1.141874E+00,1.516104E+04,1.724754E+04,2.159042E-01,5.903637E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.200890E+02,7.716210E-01,1.027977E+04,1.155370E+04,3.288868E-01,9.282061E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.382453E+03,1.170569E+00,1.555245E+04,1.764446E+04,2.156850E-01,5.899451E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.200890E+02,7.087915E-01,9.422159E+03,1.069225E+04
06:20:00,2.284513E-01,8.321936E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.811780E+03,1.703383E+00,2.198795E+04,2.479567E+04,3.319988E-01,9.341452E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.373447E+03,1.277529E+00,1.648743E+04,1.854599E+04,2.083863E-01,5.760028E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.147462E+02,8.766406E-01,1.135062E+04,1.260225E+04,3.176093E-01,9.066643E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.373447E+03,1.308666E+00,1.689874E+04,1.896405E+04,2.081671E-01,5.755841E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.147462E+02,7.931637E-01,1.024698E+04,1.148752E+04
06:30:00,2.082607E-01,7.936228E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.799899E+03,1.860766E+00,2.328076E+04,2.609372E+04,3.207213E-01,9.125999E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.364440E+03,1.401936E+00,1.753833E+04,1.961837E+04,2.008686E-01,5.616399E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.094034E+02,9.737422E-01,1.221839E+04,1.348680E+04,3.063316E-01,8.851192E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.364440E+03,1.433370E+00,1.793959E+04,2.002781E+04,2.006494E-01,5.612212E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.094034E+02,8.702255E-01,1.089625E+04,1.214708E+04
06:40:00,1.880665E-01,7.550472E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.788018E+03,2.010695E+00,2.433725E+04,2.724912E+04,3.094425E-01,8.910501E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.355433E+03,1.520480E+00,1.840292E+04,2.055641E+04,1.933502E-01,5.472741E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.040606E+02,1.066246E+00,1.294027E+04,1.425785E+04,2.950526E-01,8.635695E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.355433E+03,1.550377E+00,1.877120E+04,2.093343E+04,1.931310E-01,5.468554E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,8.040606E+02,9.433166E-01,1.142587E+04,1.272229E+04
06:50:00,1.678690E-01,7.164679E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.776137E+03,2.154581E+00,2.518620E+04,2.820675E+04,2.981616E-01,8.694953E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.346427E+03,1.634416E+00,1.910545E+04,2.133789E+04,1.858304E-01,5.329052E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.987178E+02,1.154824E+00,1.353171E+04,1.489959E+04,2.837714E-01,8.420152E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.346427E+03,1.661307E+00,1.942472E+04,2.166580E+04,1.856112E-01,5.324865E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.987178E+02,1.013319E+00,1.185262E+04,1.319777E+04
07:00:00,1.476687E-01,6.778858E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.764256E+03,2.293648E+00,2.585004E+04,2.897706E+04,2.868784E-01,8.479361E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.337420E+03,1.744769E+00,1.966408E+04,2.197321E+04,1.783091E-01,5.185334E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.933750E+02,1.240106E+00,1.400542E+04,1.542109E+04,2.724880E-01,8.204564E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.337420E+03,1.767894E+00,1.992840E+04,2.224576E+04,1.780899E-01,5.181147E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.933750E+02,1.080949E+00,1.218900E+04,1.358143E+04
07:10:00,1.476488E-01,6.778437E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.735402E+03,2.249883E+00,2.513593E+04,2.832875E+04,2.868722E-01,8.479113E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.315547E+03,1.715570E+00,1.916725E+04,2.152647E+04,1.783056E-01,5.185178E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.803996E+02,1.232517E+00,1.379383E+04,1.524246E+04,2.724816E-01,8.204322E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.315547E+03,1.732966E+00,1.936378E+04,2.172959E+04,1.780864E-01,5.180991E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.803996E+02,1.061875E+00,1.186861E+04,1.329082E+04
07:20:00,1.476300E-01,6.778064E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.706548E+03,2.213102E+00,2.472586E+04,2.799437E+04,2.868625E-01,8.478824E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.293674E+03,1.689166E+00,1.887322E+04,2.128804E+04,1.782995E-01,5.184991E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.674242E+02,1.223110E+00,1.368514E+04,1.516935E+04,2.724717E-01,8.204039E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.293674E+03,1.701377E+00,1.901081E+04,2.143048E+04,1.780802E-01,5.180804E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.674242E+02,1.043486E+00,1.166255E+04,1.311739E+04
07:30:00,1.476134E-01,6.777737E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.677695E+03,2.187743E+00,2.446522E+04,2.781663E+04,2.868505E-01,8.478522E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.271801E+03,1.672132E+00,1.870036E+04,2.117626E+04,1.782917E-01,5.184792E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.544488E+02,1.218361E+00,1.364171E+04,1.516450E+04,2.724597E-01,8.203744E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.271801E+03,1.680112E+00,1.879019E+04,2.126942E+04,1.780724E-01,5.180606E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.544488E+02,1.031182E+00,1.153504E+04,1.302591E+04
07:40:00,1.475984E-01,6.777442E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.648841E+03,2.167621E+00,2.426701E+04,2.770469E+04,2.868380E-01,8.478233E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.249928E+03,1.659480E+00,1.857941E+04,2.111899E+04,1.782833E-01,5.184600E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.414734E+02,1.214944E+00,1.361572E+04,1.517844E+04,2.724473E-01,8.203460E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.249928E+03,1.664274E+00,1.863336E+04,2.117513E+04,1.780641E-01,5.180414E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.414734E+02,1.021929E+00,1.144358E+04,1.297216E+04
07:50:00,1.475847E-01,6.777172E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.619987E+03,2.151671E+00,2.411632E+04,2.764327E+04,2.868258E-01,8.477966E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.228055E+03,1.650077E+00,1.849542E+04,2.110098E+04,1.782752E-01,5.184423E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.284980E+02,1.212406E+00,1.360006E+04,1.520378E+04,2.724353E-01,8.203198E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.228055E+03,1.652743E+00,1.852542E+04,2.113244E+04,1.780560E-01,5.180237E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.284980E+02,1.014985E+00,1.137838E+04,1.294614E+04
08:00:00,1.475721E-01,6.776926E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.591133E+03,2.138877E+00,2.400118E+04,2.762007E+04,2.868145E-01,8.477726E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.206182E+03,1.642979E+00,1.843741E+04,2.111104E+04,1.782676E-01,5.184263E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.155226E+02,1.210239E+00,1.358863E+04,1.523416E+04,2.724241E-01,8.202960E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.206182E+03,1.644156E+00,1.845065E+04,2.112524E+04,1.780484E-01,5.180076E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.155226E+02,1.009734E+00,1.133226E+04,1.294053E+04
08:10:00,1.475606E-01,6.776702E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.558885E+03,2.128461E+00,2.391618E+04,2.761631E+04,2.868042E-01,8.477513E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.181735E+03,1.637476E+00,1.839990E+04,2.113362E+04,1.782607E-01,5.184120E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.010207E+02,1.208156E+00,1.357968E+04,1.526195E+04,2.724139E-01,8.202748E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.181735E+03,1.637532E+00,1.840054E+04,2.113480E+04,1.780414E-01,5.179934E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.010207E+02,1.005703E+00,1.130138E+04,1.294547E+04
08:20:00,1.475502E-01,6.776497E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.526636E+03,2.119865E+00,2.385166E+04,2.755563E+04,2.867949E-01,8.477324E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.157289E+03,1.633128E+00,1.837540E+04,2.111157E+04,1.782545E-01,5.183995E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.865188E+02,1.205998E+00,1.356988E+04,1.525410E+04,2.724046E-01,8.202560E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.157289E+03,1.632349E+00,1.836664E+04,2.110304E+04,1.780352E-01,5.179808E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.865188E+02,1.002586E+00,1.128080E+04,1.292630E+04
08:30:00,1.475406E-01,6.776311E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.494388E+03,2.112649E+00,2.380268E+04,2.750611E+04,2.867867E-01,8.477159E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.132843E+03,1.629645E+00,1.836064E+04,2.109683E+04,1.782489E-01,5.183884E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.720169E+02,1.203555E+00,1.355689E+04,1.524135E+04,2.723963E-01,8.202394E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.132843E+03,1.628249E+00,1.834493E+04,2.108112E+04,1.780297E-01,5.179698E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.720169E+02,1.000166E+00,1.126806E+04,1.291342E+04
08:40:00,1.475319E-01,6.776142E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.462139E+03,2.106481E+00,2.376550E+04,2.746760E+04,2.867793E-01,8.477013E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.108396E+03,1.626726E+00,1.835222E+04,2.108790E+04,1.782440E-01,5.183787E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.575150E+02,1.200820E+00,1.354060E+04,1.522506E+04,2.723890E-01,8.202248E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.108396E+03,1.624832E+00,1.833092E+04,2.106646E+04,1.780248E-01,5.179601E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.575150E+02,9.981918E-01,1.126033E+04,1.290527E+04
08:50:00,1.475240E-01,6.775988E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.429891E+03,2.101118E+00,2.373738E+04,2.743828E+04,2.867728E-01,8.476884E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.083950E+03,1.624408E+00,1.835058E+04,2.108575E+04,1.782397E-01,5.183702E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.430131E+02,1.197569E+00,1.351851E+04,1.520287E+04,2.723824E-01,8.202118E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.083950E+03,1.621995E+00,1.832343E+04,2.105843E+04,1.780204E-01,5.179515E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.430131E+02,9.965996E-01,1.125691E+04,1.290150E+04
09:00:00,1.475168E-01,6.775848E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.397643E+03,2.096383E+00,2.371634E+04,2.741624E+04,2.867670E-01,8.476771E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.059504E+03,1.622696E+00,1.835576E+04,2.109050E+04,1.782358E-01,5.183626E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.285111E+02,1.193243E+00,1.348432E+04,1.516870E+04,2.723765E-01,8.202004E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.059504E+03,1.619642E+00,1.832138E+04,2.105600E+04,1.780165E-01,5.179440E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.285111E+02,9.953311E-01,1.125713E+04,1.290148E+04
09:10:00,1.475102E-01,6.775720E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.368789E+03,2.092125E+00,2.369727E+04,2.739630E+04,2.867618E-01,8.476670E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.037630E+03,1.621629E+00,1.836562E+04,2.109998E+04,1.782324E-01,5.183560E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.155358E+02,1.187302E+00,1.343044E+04,1.511502E+04,2.723713E-01,8.201902E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.037630E+03,1.617730E+00,1.832175E+04,2.105602E+04,1.780131E-01,5.179373E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.155358E+02,9.943675E-01,1.125926E+04,1.290340E+04
09:20:00,1.475042E-01,6.775603E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.339935E+03,2.088243E+00,2.368244E+04,2.738075E+04,2.867572E-01,8.476581E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.015757E+03,1.621295E+00,1.838373E+04,2.111779E+04,1.782293E-01,5.183501E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.025604E+02,1.179913E+00,1.336027E+04,1.504483E+04,2.723667E-01,8.201812E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.015757E+03,1.616109E+00,1.832537E+04,2.105940E+04,1.780100E-01,5.179314E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.025604E+02,9.936146E-01,1.126377E+04,1.290775E+04
09:30:00,1.474987E-01,6.775496E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.311081E+03,2.084665E+00,2.367103E+04,2.736872E+04,2.867531E-01,8.476501E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.938843E+02,1.621926E+00,1.841270E+04,2.114652E+04,1.782265E-01,5.183448E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.895850E+02,1.171108E+00,1.327415E+04,1.495814E+04,2.723625E-01,8.201731E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.938843E+02,1.614694E+00,1.833132E+04,2.106526E+04,1.780073E-01,5.179261E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.895850E+02,9.930210E-01,1.127006E+04,1.291400E+04
09:40:00,1.474936E-01,6.775398E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.282227E+03,2.081337E+00,2.366243E+04,2.735958E+04,2.867493E-01,8.476429E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.720112E+02,1.623519E+00,1.845251E+04,2.118619E+04,1.782241E-01,5.183400E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.766096E+02,1.160915E+00,1.317242E+04,1.485530E+04,2.723587E-01,8.201658E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.720112E+02,1.613441E+00,1.833909E+04,2.107302E+04,1.780048E-01,5.179214E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.766096E+02,9.925555E-01,1.127780E+04,1.292174E+04
09:50:00,1.474889E-01,6.775307E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.253373E+03,2.078217E+00,2.365618E+04,2.735285E+04,2.867459E-01,8.476364E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.501382E+02,1.626007E+00,1.850238E+04,2.123618E+04,1.782218E-01,5.183357E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.636342E+02,1.149356E+00,1.305533E+04,1.473657E+04,2.723552E-01,8.201592E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.501382E+02,1.612315E+00,1.834830E+04,2.108225E+04,1.780026E-01,5.179171E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.636342E+02,9.921935E-01,1.128670E+04,1.293070E+04
10:00:00,1.474846E-01,6.775224E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.224520E+03,2.075276E+00,2.365193E+04,2.734817E+04,2.867428E-01,8.476305E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.282651E+02,1.629348E+00,1.856185E+04,2.129611E+04,1.782198E-01,5.183319E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.506588E+02,1.136954E+00,1.292874E+04,1.460806E+04,2.723521E-01,8.201532E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.282651E+02,1.611295E+00,1.835870E+04,2.109270E+04,1.780006E-01,5.179132E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.506588E+02,9.919160E-01,1.129655E+04,1.294062E+04
10:10:00,1.474806E-01,6.775147E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.199060E+03,2.072491E+00,2.364606E+04,2.734185E+04,2.867400E-01,8.476250E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.089653E+02,1.633367E+00,1.862638E+04,2.136137E+04,1.782180E-01,5.183283E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.392099E+02,1.124259E+00,1.279732E+04,1.447466E+04,2.723493E-01,8.201477E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.089653E+02,1.610266E+00,1.836641E+04,2.110040E+04,1.779987E-01,5.179097E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.392099E+02,9.916344E-01,1.130483E+04,1.294895E+04
10:20:00,1.474769E-01,6.775075E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.173601E+03,2.069867E+00,2.364194E+04,2.733730E+04,2.867374E-01,8.476200E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.896655E+02,1.637909E+00,1.869675E+04,2.143288E+04,1.782163E-01,5.183250E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.277610E+02,1.111213E+00,1.266194E+04,1.433689E+04,2.723466E-01,8.201426E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.896655E+02,1.609311E+00,1.837492E+04,2.110892E+04,1.779970E-01,5.179064E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.277610E+02,9.913914E-01,1.131353E+04,1.295771E+04
10:30:00,1.474734E-01,6.775008E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.148142E+03,2.067370E+00,2.363920E+04,2.733423E+04,2.867350E-01,8.476154E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.703658E+02,1.642640E+00,1.876923E+04,2.150647E+04,1.782147E-01,5.183220E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.163122E+02,1.097912E+00,1.252366E+04,1.419641E+04,2.723442E-01,8.201380E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.703658E+02,1.608435E+00,1.838432E+04,2.111833E+04,1.779954E-01,5.179034E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.163122E+02,9.911835E-01,1.132260E+04,1.296685E+04
10:40:00,1.474702E-01,6.774946E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.122682E+03,2.064986E+00,2.363774E+04,2.733246E+04,2.867327E-01,8.476111E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.510660E+02,1.647414E+00,1.884219E+04,2.158063E+04,1.782132E-01,5.183192E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.048633E+02,1.084524E+00,1.238441E+04,1.405478E+04,2.723419E-01,8.201336E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.510660E+02,1.607638E+00,1.839459E+04,2.112864E+04,1.779940E-01,5.179006E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.048633E+02,9.910040E-01,1.133199E+04,1.297632E+04
10:50:00,1.474671E-01,6.774887E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.097223E+03,2.062704E+00,2.363743E+04,2.733188E+04,2.867307E-01,8.476072E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.317662E+02,1.652132E+00,1.891453E+04,2.165421E+04,1.782119E-01,5.183166E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.934144E+02,1.071259E+00,1.224655E+04,1.391440E+04,2.723398E-01,8.201296E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.317662E+02,1.606917E+00,1.840571E+04,2.113982E+04,1.779926E-01,5.178980E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.934144E+02,9.908486E-01,1.134166E+04,1.298607E+04
11:00:00,1.474643E-01,6.774832E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.071764E+03,2.060521E+00,2.363823E+04,2.733242E+04,2.867287E-01,8.476034E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.124664E+02,1.656704E+00,1.898522E+04,2.172615E+04,1.782106E-01,5.183142E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.819655E+02,1.058848E+00,1.211830E+04,1.378335E+04,2.723378E-01,8.201258E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.124664E+02,1.606268E+00,1.841764E+04,2.115182E+04,1.779913E-01,5.178956E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.819655E+02,9.907137E-01,1.135155E+04,1.299605E+04
11:10:00,1.474616E-01,6.774781E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.054791E+03,2.058422E+00,2.363149E+04,2.732531E+04,2.867268E-01,8.475999E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.995999E+02,1.661030E+00,1.904670E+04,2.178877E+04,1.782094E-01,5.183119E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.743330E+02,1.048078E+00,1.200469E+04,1.366642E+04,2.723360E-01,8.201222E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.995999E+02,1.605658E+00,1.842359E+04,2.115775E+04,1.779901E-01,5.178933E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.743330E+02,9.905752E-01,1.135758E+04,1.300213E+04
11:20:00,1.474590E-01,6.774732E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.037818E+03,2.056393E+00,2.362559E+04,2.731910E+04,2.867251E-01,8.475965E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.867334E+02,1.665044E+00,1.910471E+04,2.184795E+04,1.782083E-01,5.183098E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.667004E+02,1.039169E+00,1.191204E+04,1.357043E+04,2.723342E-01,8.201189E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.867334E+02,1.605074E+00,1.842986E+04,2.116407E+04,1.779890E-01,5.178911E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.667004E+02,9.904220E-01,1.136348E+04,1.300810E+04
11:30:00,1.474566E-01,6.774686E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.020845E+03,2.054483E+00,2.362102E+04,2.731418E+04,2.867234E-01,8.475934E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.738669E+02,1.668732E+00,1.915905E+04,2.190355E+04,1.782072E-01,5.183077E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.590678E+02,1.032203E+00,1.184126E+04,1.349677E+04,2.723325E-01,8.201157E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.738669E+02,1.604546E+00,1.843675E+04,2.117100E+04,1.779879E-01,5.178891E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.590678E+02,9.902710E-01,1.136939E+04,1.301409E+04
11:40:00,1.474543E-01,6.774642E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.003873E+03,2.052674E+00,2.361751E+04,2.731039E+04,2.867219E-01,8.475904E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.610004E+02,1.672041E+00,1.920906E+04,2.195455E+04,1.782062E-01,5.183058E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.514352E+02,1.027173E+00,1.179224E+04,1.344581E+04,2.723310E-01,8.201127E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.610004E+02,1.604060E+00,1.844406E+04,2.117835E+04,1.779869E-01,5.178871E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.514352E+02,9.901133E-01,1.137520E+04,1.301995E+04
11:50:00,1.474522E-01,6.774600E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.868997E+02,2.050960E+00,2.361506E+04,2.730768E+04,2.867204E-01,8.475875E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.481339E+02,1.674932E+00,1.925437E+04,2.200081E+04,1.782052E-01,5.183039E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.438026E+02,1.024004E+00,1.176415E+04,1.341659E+04,2.723294E-01,8.201098E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.481339E+02,1.603613E+00,1.845180E+04,2.118612E+04,1.779859E-01,5.178853E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.438026E+02,9.899460E-01,1.138089E+04,1.302569E+04
12:00:00,1.474501E-01,6.774560E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.699268E+02,2.049340E+00,2.361366E+04,2.730604E+04,2.867189E-01,8.475848E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.352673E+02,1.677374E+00,1.929462E+04,2.204192E+04,1.782043E-01,5.183022E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.361700E+02,1.022070E+00,1.174997E+04,1.340182E+04,2.723280E-01,8.201071E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.352673E+02,1.603203E+00,1.845997E+04,2.119432E+04,1.779850E-01,5.178835E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.361700E+02,9.897693E-01,1.138648E+04,1.303132E+04
