Time,PSZ-AC:1:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Heat Cap [W],PSZ-AC:1:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:1:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Heat Cap [W],PSZ-AC:1:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Heat Cap [W],PSZ-AC:2:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Heat Cap [W],PSZ-AC:2:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Heat Cap [W],PSZ-AC:3:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Heat Cap [W],PSZ-AC:3:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Heat Cap [W],PSZ-AC:4:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Heat Cap [W],PSZ-AC:4:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Heat Cap [W],PSZ-AC:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Heat Cap [W],PSZ-AC:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 2:Des Tot Cool Cap [W]
12:10:00,1.474481E-01,6.774522E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.563485E+02,2.047820E+00,2.360999E+04,2.730212E+04,2.867176E-01,8.475822E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.249741E+02,1.679374E+00,1.932733E+04,2.207539E+04,1.782034E-01,5.183005E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.300640E+02,1.020658E+00,1.174013E+04,1.339157E+04,2.723266E-01,8.201044E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.249741E+02,1.602858E+00,1.846629E+04,2.120066E+04,1.779841E-01,5.178818E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.300640E+02,9.896047E-01,1.139068E+04,1.303554E+04
12:20:00,1.474462E-01,6.774485E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.427703E+02,2.046389E+00,2.360732E+04,2.729926E+04,2.867163E-01,8.475797E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.146809E+02,1.680908E+00,1.935479E+04,2.210356E+04,1.782025E-01,5.182988E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.239579E+02,1.019580E+00,1.173405E+04,1.338520E+04,2.723253E-01,8.201019E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.146809E+02,1.602574E+00,1.847329E+04,2.120771E+04,1.779833E-01,5.178802E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.239579E+02,9.894535E-01,1.139502E+04,1.303993E+04
12:30:00,1.474444E-01,6.774450E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.291920E+02,2.045012E+00,2.360531E+04,2.729706E+04,2.867150E-01,8.475772E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.043877E+02,1.681936E+00,1.937658E+04,2.212597E+04,1.782017E-01,5.182973E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.178518E+02,1.018744E+00,1.173070E+04,1.338166E+04,2.723240E-01,8.200995E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.043877E+02,1.602327E+00,1.848074E+04,2.121523E+04,1.779825E-01,5.178786E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.178518E+02,9.893056E-01,1.139943E+04,1.304437E+04
12:40:00,1.474426E-01,6.774417E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.156137E+02,2.043731E+00,2.360445E+04,2.729596E+04,2.867138E-01,8.475749E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.940945E+02,1.682473E+00,1.939291E+04,2.214278E+04,1.782009E-01,5.182958E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.117458E+02,1.018108E+00,1.172964E+04,1.338045E+04,2.723228E-01,8.200971E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.940945E+02,1.602143E+00,1.848896E+04,2.122354E+04,1.779817E-01,5.178771E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.117458E+02,9.891800E-01,1.140411E+04,1.304911E+04
12:50:00,1.474409E-01,6.774384E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.020354E+02,2.042529E+00,2.360437E+04,2.729568E+04,2.867126E-01,8.475727E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.838013E+02,1.682503E+00,1.940345E+04,2.215367E+04,1.782002E-01,5.182943E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.056397E+02,1.017621E+00,1.173021E+04,1.338092E+04,2.723216E-01,8.200949E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.838013E+02,1.602013E+00,1.849770E+04,2.123234E+04,1.779809E-01,5.178757E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.056397E+02,9.890720E-01,1.140895E+04,1.305398E+04
13:00:00,1.474393E-01,6.774353E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.884572E+02,2.041391E+00,2.360495E+04,2.729610E+04,2.867115E-01,8.475705E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.735081E+02,1.682012E+00,1.940810E+04,2.215856E+04,1.781995E-01,5.182930E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.995336E+02,1.017244E+00,1.173200E+04,1.338265E+04,2.723205E-01,8.200927E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.735081E+02,1.601923E+00,1.850686E+04,2.124158E+04,1.779802E-01,5.178743E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.995336E+02,9.889761E-01,1.141391E+04,1.305896E+04
13:10:00,1.474377E-01,6.774323E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.799707E+02,2.040306E+00,2.360101E+04,2.729193E+04,2.867104E-01,8.475684E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.670748E+02,1.680985E+00,1.940285E+04,2.215338E+04,1.781988E-01,5.182916E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.957174E+02,1.016938E+00,1.173230E+04,1.338286E+04,2.723194E-01,8.200906E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.670748E+02,1.601858E+00,1.851244E+04,2.124714E+04,1.779795E-01,5.178730E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.957174E+02,9.899615E-01,1.142874E+04,1.307436E+04
13:20:00,1.474362E-01,6.774294E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.714843E+02,2.039279E+00,2.359772E+04,2.728850E+04,2.867093E-01,8.475664E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.606415E+02,1.679430E+00,1.939164E+04,2.214222E+04,1.781981E-01,5.182903E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.919011E+02,1.016680E+00,1.173313E+04,1.338368E+04,2.723183E-01,8.200886E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.606415E+02,1.601818E+00,1.851828E+04,2.125307E+04,1.779788E-01,5.178717E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.919011E+02,9.925020E-01,1.146106E+04,1.310616E+04
13:30:00,1.474347E-01,6.774266E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.629979E+02,2.038318E+00,2.359516E+04,2.728582E+04,2.867083E-01,8.475645E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.542083E+02,1.677363E+00,1.937467E+04,2.212520E+04,1.781974E-01,5.182891E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.880848E+02,1.016448E+00,1.173426E+04,1.338481E+04,2.723173E-01,8.200866E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.542083E+02,1.601805E+00,1.852442E+04,2.125931E+04,1.779782E-01,5.178704E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.880848E+02,9.968449E-01,1.151365E+04,1.315812E+04
13:40:00,1.474333E-01,6.774239E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.545115E+02,2.037402E+00,2.359312E+04,2.728364E+04,2.867073E-01,8.475626E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.477750E+02,1.674790E+00,1.935201E+04,2.210236E+04,1.781968E-01,5.182878E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.842685E+02,1.016217E+00,1.173539E+04,1.338594E+04,2.723163E-01,8.200847E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.477750E+02,1.601802E+00,1.853068E+04,2.126564E+04,1.779775E-01,5.178692E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.842685E+02,1.003168E+00,1.158853E+04,1.323286E+04
13:50:00,1.474319E-01,6.774213E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.460250E+02,2.036555E+00,2.359197E+04,2.728235E+04,2.867063E-01,8.475607E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.413418E+02,1.671748E+00,1.932415E+04,2.207420E+04,1.781962E-01,5.182867E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.804522E+02,1.015978E+00,1.173648E+04,1.338704E+04,2.723154E-01,8.200829E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.413418E+02,1.601821E+00,1.853726E+04,2.127229E+04,1.779769E-01,5.178680E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.804522E+02,1.011617E+00,1.168738E+04,1.333232E+04
14:00:00,1.474306E-01,6.774187E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,2.035791E+00,2.359182E+04,2.728207E+04,2.867054E-01,8.475590E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,1.668278E+00,1.929151E+04,2.204115E+04,1.781956E-01,5.182855E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.015724E+00,1.173742E+04,1.338797E+04,2.723144E-01,8.200811E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,1.601869E+00,1.854422E+04,2.127931E+04,1.779763E-01,5.178669E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.022294E+00,1.181132E+04,1.345777E+04
14:10:00,1.474293E-01,6.774162E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,2.035105E+00,2.358409E+04,2.727404E+04,2.867045E-01,8.475572E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,1.664397E+00,1.924783E+04,2.199679E+04,1.781950E-01,5.182844E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.015435E+00,1.173416E+04,1.338460E+04,2.723135E-01,8.200794E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,1.601934E+00,1.854493E+04,2.127993E+04,1.779757E-01,5.178658E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.034168E+00,1.194492E+04,1.359322E+04
14:20:00,1.474280E-01,6.774138E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,2.034494E+00,2.357721E+04,2.726699E+04,2.867036E-01,8.475556E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,1.660147E+00,1.920000E+04,2.194835E+04,1.781944E-01,5.182833E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.015100E+00,1.173039E+04,1.338080E+04,2.723126E-01,8.200777E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,1.602007E+00,1.854576E+04,2.128078E+04,1.779752E-01,5.178647E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.046797E+00,1.208703E+04,1.373752E+04
14:30:00,1.474268E-01,6.774115E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,2.033948E+00,2.357106E+04,2.726071E+04,2.867028E-01,8.475539E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,1.655576E+00,1.914857E+04,2.189622E+04,1.781939E-01,5.182823E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.014713E+00,1.172603E+04,1.337642E+04,2.723118E-01,8.200761E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,1.602086E+00,1.854665E+04,2.128171E+04,1.779746E-01,5.178636E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.059939E+00,1.223491E+04,1.388781E+04
14:40:00,1.474256E-01,6.774092E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,2.033458E+00,2.356554E+04,2.725507E+04,2.867020E-01,8.475523E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,1.650744E+00,1.909419E+04,2.184105E+04,1.781934E-01,5.182813E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.014266E+00,1.172100E+04,1.337134E+04,2.723109E-01,8.200745E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,1.602166E+00,1.854754E+04,2.128264E+04,1.779741E-01,5.178626E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.073388E+00,1.238624E+04,1.404167E+04
14:50:00,1.474245E-01,6.774070E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,2.032974E+00,2.356018E+04,2.724965E+04,2.867012E-01,8.475508E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,1.646071E+00,1.904166E+04,2.178825E+04,1.781928E-01,5.182803E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.013742E+00,1.171513E+04,1.336548E+04,2.723101E-01,8.200729E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,1.602222E+00,1.854822E+04,2.128332E+04,1.779736E-01,5.178616E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.086950E+00,1.253888E+04,1.419534E+04
15:00:00,1.474234E-01,6.774049E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.375386E+02,2.032531E+00,2.355538E+04,2.724477E+04,2.867004E-01,8.475493E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,1.641632E+00,1.899183E+04,2.173708E+04,1.781923E-01,5.182794E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.013082E+00,1.170778E+04,1.335805E+04,2.723094E-01,8.200714E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.349085E+02,1.602175E+00,1.854781E+04,2.128293E+04,1.779731E-01,5.178607E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.766359E+02,1.100784E+00,1.269462E+04,1.435401E+04
15:10:00,1.474223E-01,6.774028E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.477223E+02,2.032126E+00,2.354087E+04,2.722998E+04,2.866996E-01,8.475479E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.426284E+02,1.637584E+00,1.893869E+04,2.168262E+04,1.781919E-01,5.182784E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.812154E+02,1.012324E+00,1.169475E+04,1.334489E+04,2.723086E-01,8.200700E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.426284E+02,1.602078E+00,1.853914E+04,2.127418E+04,1.779726E-01,5.178598E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.812154E+02,1.114296E+00,1.284218E+04,1.450411E+04
15:20:00,1.474212E-01,6.774008E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.579060E+02,2.031755E+00,2.352675E+04,2.721564E+04,2.866989E-01,8.475465E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.503483E+02,1.634022E+00,1.889103E+04,2.163382E+04,1.781914E-01,5.182775E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.857950E+02,1.011480E+00,1.168076E+04,1.333076E+04,2.723079E-01,8.200686E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.503483E+02,1.601944E+00,1.853005E+04,2.126502E+04,1.779721E-01,5.178589E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.857950E+02,1.126974E+00,1.298037E+04,1.464524E+04
15:30:00,1.474202E-01,6.773988E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.680897E+02,2.031411E+00,2.351292E+04,2.720162E+04,2.866982E-01,8.475451E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.580682E+02,1.631087E+00,1.885042E+04,2.159224E+04,1.781909E-01,5.182766E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.903745E+02,1.010554E+00,1.166585E+04,1.331565E+04,2.723071E-01,8.200672E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.580682E+02,1.601756E+00,1.852036E+04,2.125522E+04,1.779716E-01,5.178580E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.903745E+02,1.138591E+00,1.310661E+04,1.477458E+04
15:40:00,1.474192E-01,6.773969E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.782734E+02,2.031086E+00,2.349931E+04,2.718783E+04,2.866975E-01,8.475438E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.657881E+02,1.628842E+00,1.881758E+04,2.155861E+04,1.781905E-01,5.182758E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.949541E+02,1.009550E+00,1.165005E+04,1.329963E+04,2.723064E-01,8.200658E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.657881E+02,1.601502E+00,1.850992E+04,2.124464E+04,1.779712E-01,5.178571E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.949541E+02,1.148990E+00,1.321915E+04,1.489003E+04
15:50:00,1.474182E-01,6.773950E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.884572E+02,2.030785E+00,2.348597E+04,2.717437E+04,2.866968E-01,8.475425E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.735081E+02,1.626930E+00,1.878849E+04,2.152887E+04,1.781900E-01,5.182750E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.995336E+02,1.008468E+00,1.163339E+04,1.328276E+04,2.723057E-01,8.200645E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.735081E+02,1.601165E+00,1.849856E+04,2.123315E+04,1.779708E-01,5.178563E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,3.995336E+02,1.158047E+00,1.331659E+04,1.498982E+04
16:00:00,1.474172E-01,6.773932E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,8.986409E+02,2.030492E+00,2.347266E+04,2.716091E+04,2.866961E-01,8.475412E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.812280E+02,1.625369E+00,1.876332E+04,2.150309E+04,1.781896E-01,5.182741E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.041132E+02,1.007375E+00,1.161657E+04,1.326570E+04,2.723051E-01,8.200633E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.812280E+02,1.600825E+00,1.848712E+04,2.122159E+04,1.779703E-01,5.178555E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.041132E+02,1.165344E+00,1.339420E+04,1.506950E+04
16:10:00,1.474163E-01,6.773914E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.122191E+02,2.030212E+00,2.345607E+04,2.714411E+04,2.866955E-01,8.475400E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.915212E+02,1.624100E+00,1.873885E+04,2.147809E+04,1.781892E-01,5.182734E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.102193E+02,1.006251E+00,1.159788E+04,1.324674E+04,2.723044E-01,8.200620E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,6.915212E+02,1.600434E+00,1.847253E+04,2.120682E+04,1.779699E-01,5.178547E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.102193E+02,1.171293E+00,1.345511E+04,1.513203E+04
16:20:00,1.474154E-01,6.773897E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.257974E+02,2.029936E+00,2.343954E+04,2.712738E+04,2.866948E-01,8.475388E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.018144E+02,1.622887E+00,1.871500E+04,2.145390E+04,1.781888E-01,5.182726E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.163253E+02,1.004985E+00,1.157759E+04,1.322622E+04,2.723038E-01,8.200608E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.018144E+02,1.599816E+00,1.845537E+04,2.118954E+04,1.779695E-01,5.178539E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.163253E+02,1.176389E+00,1.350642E+04,1.518467E+04
16:30:00,1.474145E-01,6.773880E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.393757E+02,2.029660E+00,2.342299E+04,2.711064E+04,2.866942E-01,8.475376E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.121076E+02,1.621725E+00,1.869172E+04,2.143037E+04,1.781884E-01,5.182718E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.224314E+02,1.003633E+00,1.155633E+04,1.320474E+04,2.723032E-01,8.200597E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.121076E+02,1.599062E+00,1.843669E+04,2.117075E+04,1.779691E-01,5.178532E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.224314E+02,1.180595E+00,1.354771E+04,1.522708E+04
16:40:00,1.474137E-01,6.773864E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.529540E+02,2.029379E+00,2.340640E+04,2.709386E+04,2.866936E-01,8.475365E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.224008E+02,1.620571E+00,1.866853E+04,2.140685E+04,1.781880E-01,5.182711E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.285375E+02,1.002209E+00,1.153425E+04,1.318237E+04,2.723026E-01,8.200585E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.224008E+02,1.598205E+00,1.841684E+04,2.115069E+04,1.779688E-01,5.178524E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.285375E+02,1.183881E+00,1.357865E+04,1.525906E+04
16:50:00,1.474128E-01,6.773848E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.665323E+02,2.029123E+00,2.339000E+04,2.707729E+04,2.866931E-01,8.475353E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.326940E+02,1.619394E+00,1.864503E+04,2.138299E+04,1.781877E-01,5.182704E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.346435E+02,1.000725E+00,1.151147E+04,1.315925E+04,2.723020E-01,8.200574E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.326940E+02,1.597278E+00,1.839616E+04,2.112970E+04,1.779684E-01,5.178517E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.346435E+02,1.186231E+00,1.359901E+04,1.528036E+04
17:00:00,1.474120E-01,6.773832E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.801105E+02,2.028887E+00,2.337378E+04,2.706086E+04,2.866925E-01,8.475343E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.429872E+02,1.618118E+00,1.862039E+04,2.135798E+04,1.781873E-01,5.182697E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.407496E+02,9.991672E-01,1.148784E+04,1.313524E+04,2.723014E-01,8.200563E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.429872E+02,1.596274E+00,1.837457E+04,2.110775E+04,1.779680E-01,5.178510E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.407496E+02,1.187382E+00,1.360587E+04,1.528809E+04
17:10:00,1.474112E-01,6.773817E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,9.970834E+02,2.028747E+00,2.335522E+04,2.704202E+04,2.866919E-01,8.475332E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.558538E+02,1.616683E+00,1.859137E+04,2.132854E+04,1.781869E-01,5.182691E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.483822E+02,9.975341E-01,1.146183E+04,1.310882E+04,2.723009E-01,8.200553E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.558538E+02,1.595649E+00,1.835467E+04,2.108728E+04,1.779677E-01,5.178504E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.483822E+02,1.187263E+00,1.359690E+04,1.527991E+04
17:20:00,1.474104E-01,6.773802E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.014056E+03,2.028762E+00,2.333849E+04,2.702495E+04,2.866914E-01,8.475322E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.687203E+02,1.615192E+00,1.856178E+04,2.129869E+04,1.781866E-01,5.182684E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.560148E+02,9.959162E-01,1.143602E+04,1.308269E+04,2.723003E-01,8.200542E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.687203E+02,1.595896E+00,1.834462E+04,2.107640E+04,1.779673E-01,5.178497E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.560148E+02,1.185706E+00,1.357177E+04,1.525535E+04
17:30:00,1.474097E-01,6.773788E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.031029E+03,2.029010E+00,2.332439E+04,2.701050E+04,2.866909E-01,8.475312E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.815868E+02,1.613489E+00,1.852980E+04,2.126642E+04,1.781863E-01,5.182678E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.636473E+02,9.942662E-01,1.140985E+04,1.305616E+04,2.722998E-01,8.200532E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.815868E+02,1.597095E+00,1.834531E+04,2.107625E+04,1.779670E-01,5.178491E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.636473E+02,1.182785E+00,1.353131E+04,1.521502E+04
17:40:00,1.474089E-01,6.773773E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.048002E+03,2.029504E+00,2.331306E+04,2.699888E+04,2.866904E-01,8.475302E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.944533E+02,1.611497E+00,1.849457E+04,2.123086E+04,1.781859E-01,5.182671E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.712799E+02,9.925709E-01,1.138318E+04,1.302910E+04,2.722993E-01,8.200523E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,7.944533E+02,1.599263E+00,1.835690E+04,2.108726E+04,1.779667E-01,5.178485E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.712799E+02,1.178451E+00,1.347496E+04,1.515850E+04
17:50:00,1.474082E-01,6.773760E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.064975E+03,2.030221E+00,2.330425E+04,2.698988E+04,2.866899E-01,8.475293E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.073198E+02,1.609182E+00,1.845573E+04,2.119161E+04,1.781856E-01,5.182665E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.789125E+02,9.908323E-01,1.135602E+04,1.300153E+04,2.722988E-01,8.200513E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.073198E+02,1.602342E+00,1.837875E+04,2.110898E+04,1.779663E-01,5.178479E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.789125E+02,1.172599E+00,1.340151E+04,1.508464E+04
18:00:00,1.474075E-01,6.773746E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.081948E+03,2.031084E+00,2.329708E+04,2.698268E+04,2.866894E-01,8.475284E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.201863E+02,1.606528E+00,1.841305E+04,2.114847E+04,1.781853E-01,5.182659E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.865451E+02,9.890514E-01,1.132839E+04,1.297347E+04,2.722983E-01,8.200504E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.201863E+02,1.605868E+00,1.840562E+04,2.113645E+04,1.779660E-01,5.178473E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.865451E+02,1.165337E+00,1.331220E+04,1.499478E+04
18:10:00,1.675969E-01,7.159254E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.107407E+03,2.031931E+00,2.328124E+04,2.696682E+04,2.979710E-01,8.690693E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.394861E+02,1.603481E+00,1.835952E+04,2.109430E+04,1.857064E-01,5.326266E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.979940E+02,9.871996E-01,1.129613E+04,1.294075E+04,2.835799E-01,8.415913E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.394861E+02,1.608974E+00,1.842133E+04,2.115326E+04,1.854871E-01,5.322079E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,4.979940E+02,1.156469E+00,1.320099E+04,1.488286E+04
18:20:00,1.877860E-01,7.544784E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.132866E+03,2.032617E+00,2.326354E+04,2.694925E+04,3.092524E-01,8.906110E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.587859E+02,1.600027E+00,1.830137E+04,2.103554E+04,1.932271E-01,5.469876E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.094428E+02,9.852680E-01,1.126296E+04,1.290715E+04,2.948612E-01,8.631328E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.587859E+02,1.610949E+00,1.842428E+04,2.115756E+04,1.930078E-01,5.465689E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.094428E+02,1.145737E+00,1.306879E+04,1.474980E+04
18:30:00,2.079769E-01,7.930381E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.158325E+03,2.032976E+00,2.324212E+04,2.692799E+04,3.205311E-01,9.121532E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.780857E+02,1.596120E+00,1.823810E+04,2.097159E+04,2.007457E-01,5.613483E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.208917E+02,9.832212E-01,1.122848E+04,1.287224E+04,3.061401E-01,8.846749E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.780857E+02,1.611127E+00,1.840699E+04,2.114158E+04,2.005264E-01,5.609296E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.208917E+02,1.132944E+00,1.291338E+04,1.459328E+04
18:40:00,2.281706E-01,8.316066E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.183785E+03,2.032893E+00,2.321573E+04,2.690172E+04,3.318100E-01,9.337003E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.973854E+02,1.591660E+00,1.816861E+04,2.090137E+04,2.082641E-01,5.757122E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.323406E+02,9.809888E-01,1.119191E+04,1.283525E+04,3.174192E-01,9.062217E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,8.973854E+02,1.608754E+00,1.836098E+04,2.109673E+04,2.080448E-01,5.752935E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.323406E+02,1.117485E+00,1.272796E+04,1.440662E+04
18:50:00,2.483672E-01,8.701847E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.209244E+03,2.032292E+00,2.318350E+04,2.686954E+04,3.430905E-01,9.552543E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.166852E+02,1.586684E+00,1.809332E+04,2.082526E+04,2.157835E-01,5.900806E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.437895E+02,9.785568E-01,1.115309E+04,1.279600E+04,3.286999E-01,9.277753E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.166852E+02,1.603495E+00,1.828250E+04,2.101898E+04,2.155643E-01,5.896619E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.437895E+02,1.099342E+00,1.251234E+04,1.418952E+04
19:00:00,2.685669E-01,9.087727E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.234703E+03,2.031135E+00,2.314502E+04,2.683101E+04,3.543733E-01,9.768157E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.359850E+02,1.581278E+00,1.801318E+04,2.074408E+04,2.233045E-01,6.044540E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.552383E+02,9.759226E-01,1.111200E+04,1.275439E+04,3.399830E-01,9.493361E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.359850E+02,1.595674E+00,1.817519E+04,2.091168E+04,2.230853E-01,6.040353E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.552383E+02,1.079015E+00,1.227215E+04,1.394698E+04
19:10:00,2.685795E-01,9.088111E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.253373E+03,2.029500E+00,2.310795E+04,2.679385E+04,3.543765E-01,9.768397E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.501382E+02,1.575787E+00,1.793723E+04,2.066690E+04,2.233059E-01,6.044690E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.636342E+02,9.732317E-01,1.107332E+04,1.271515E+04,3.399864E-01,9.493594E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.501382E+02,1.586522E+00,1.805804E+04,2.079339E+04,2.230866E-01,6.040503E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.636342E+02,1.058403E+00,1.203179E+04,1.370264E+04
19:20:00,2.685952E-01,9.088512E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.272043E+03,2.027521E+00,2.306701E+04,2.675256E+04,3.543824E-01,9.768680E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.642913E+02,1.570455E+00,1.786308E+04,2.059121E+04,2.233092E-01,6.044871E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.720300E+02,9.705795E-01,1.103508E+04,1.267618E+04,3.399925E-01,9.493871E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.642913E+02,1.577019E+00,1.793695E+04,2.066968E+04,2.230899E-01,6.040684E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.720300E+02,1.038974E+00,1.180476E+04,1.346981E+04
19:30:00,2.686117E-01,9.088899E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.290714E+03,2.025396E+00,2.302437E+04,2.670924E+04,3.543931E-01,9.768997E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.784445E+02,1.565497E+00,1.779309E+04,2.051947E+04,2.233161E-01,6.045080E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.804259E+02,9.680530E-01,1.099823E+04,1.263849E+04,3.400032E-01,9.494183E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.784445E+02,1.567913E+00,1.782028E+04,2.054951E+04,2.230969E-01,6.040893E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.804259E+02,1.021575E+00,1.160054E+04,1.325893E+04
19:40:00,2.686279E-01,9.089260E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.309384E+03,2.023276E+00,2.298176E+04,2.666586E+04,3.544058E-01,9.769309E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.925977E+02,1.561134E+00,1.772979E+04,2.045463E+04,2.233245E-01,6.045287E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.888217E+02,9.657542E-01,1.096393E+04,1.260343E+04,3.400157E-01,9.494490E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,9.925977E+02,1.560035E+00,1.771742E+04,2.044347E+04,2.231053E-01,6.041100E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.888217E+02,1.007315E+00,1.143163E+04,1.308437E+04
19:50:00,2.686432E-01,9.089590E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.328054E+03,2.021314E+00,2.294091E+04,2.662418E+04,3.544185E-01,9.769595E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.006751E+03,1.557442E+00,1.767403E+04,2.039753E+04,2.233331E-01,6.045478E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.972176E+02,9.637266E-01,1.093268E+04,1.257149E+04,3.400283E-01,9.494773E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.006751E+03,1.553869E+00,1.763382E+04,2.035732E+04,2.231138E-01,6.041290E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,5.972176E+02,9.966942E-01,1.130368E+04,1.295212E+04
20:00:00,2.686573E-01,9.089887E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.346724E+03,2.019659E+00,2.290349E+04,2.658589E+04,3.544304E-01,9.769849E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.020904E+03,1.554447E+00,1.762608E+04,2.034838E+04,2.233411E-01,6.045647E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.056134E+02,9.620091E-01,1.090490E+04,1.254305E+04,3.400402E-01,9.495025E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.020904E+03,1.549641E+00,1.757199E+04,2.029369E+04,2.231219E-01,6.041460E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.056134E+02,9.896662E-01,1.121613E+04,1.286169E+04
20:10:00,2.686701E-01,9.090152E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.362000E+03,2.018342E+00,2.287317E+04,2.655497E+04,3.544412E-01,9.770071E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.032484E+03,1.551961E+00,1.758638E+04,2.030786E+04,2.233484E-01,6.045796E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.124827E+02,9.605241E-01,1.088123E+04,1.251894E+04,3.400510E-01,9.495248E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.032484E+03,1.546615E+00,1.752622E+04,2.024683E+04,2.231291E-01,6.041608E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.124827E+02,9.848520E-01,1.115500E+04,1.279887E+04
20:20:00,2.686816E-01,9.090387E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.377275E+03,2.017328E+00,2.284626E+04,2.652753E+04,3.544508E-01,9.770265E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.044064E+03,1.549838E+00,1.755076E+04,2.027149E+04,2.233548E-01,6.045925E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.193520E+02,9.592085E-01,1.085946E+04,1.249675E+04,3.400606E-01,9.495442E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.044064E+03,1.544223E+00,1.748757E+04,2.020729E+04,2.231356E-01,6.041737E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.193520E+02,9.812566E-01,1.110758E+04,1.275016E+04
20:30:00,2.686920E-01,9.090594E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.392551E+03,2.016528E+00,2.282180E+04,2.650265E+04,3.544593E-01,9.770432E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.055644E+03,1.547971E+00,1.751805E+04,2.023814E+04,2.233605E-01,6.046036E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.262214E+02,9.580132E-01,1.083907E+04,1.247598E+04,3.400691E-01,9.495610E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.055644E+03,1.542247E+00,1.745364E+04,2.017262E+04,2.231413E-01,6.041849E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.262214E+02,9.784652E-01,1.106922E+04,1.271082E+04
20:40:00,2.687012E-01,9.090777E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.407826E+03,2.015899E+00,2.279930E+04,2.647979E+04,3.544667E-01,9.770578E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.067223E+03,1.546305E+00,1.748763E+04,2.020716E+04,2.233655E-01,6.046133E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.330907E+02,9.569155E-01,1.081979E+04,1.245636E+04,3.400766E-01,9.495757E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.067223E+03,1.540587E+00,1.742329E+04,2.014165E+04,2.231462E-01,6.041946E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.330907E+02,9.762564E-01,1.103744E+04,1.267826E+04
20:50:00,2.687093E-01,9.090939E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.423102E+03,2.015395E+00,2.277820E+04,2.645840E+04,3.544733E-01,9.770706E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.078803E+03,1.544792E+00,1.745893E+04,2.017795E+04,2.233698E-01,6.046218E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.399600E+02,9.558923E-01,1.080135E+04,1.243761E+04,3.400832E-01,9.495885E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.078803E+03,1.539162E+00,1.739558E+04,2.011342E+04,2.231506E-01,6.042030E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.399600E+02,9.744713E-01,1.101042E+04,1.265063E+04
21:00:00,2.687167E-01,9.091083E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.438377E+03,2.014954E+00,2.275786E+04,2.643779E+04,3.544790E-01,9.770817E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.090383E+03,1.543375E+00,1.743135E+04,2.014991E+04,2.233737E-01,6.046292E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.468293E+02,9.549150E-01,1.078345E+04,1.241941E+04,3.400890E-01,9.495998E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.090383E+03,1.537897E+00,1.736970E+04,2.008707E+04,2.231544E-01,6.042104E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.468293E+02,9.729854E-01,1.098679E+04,1.262650E+04
21:10:00,2.687232E-01,9.091210E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.453653E+03,2.014564E+00,2.273818E+04,2.641786E+04,3.544841E-01,9.770915E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.101963E+03,1.542020E+00,1.740450E+04,2.012262E+04,2.233771E-01,6.046357E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.536987E+02,9.539662E-01,1.076589E+04,1.240158E+04,3.400941E-01,9.496097E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.101963E+03,1.536742E+00,1.734511E+04,2.006206E+04,2.231578E-01,6.042169E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.536987E+02,9.717114E-01,1.096558E+04,1.260486E+04
21:20:00,2.687290E-01,9.091324E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.468929E+03,2.014240E+00,2.271926E+04,2.639863E+04,3.544887E-01,9.771002E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.113543E+03,1.540725E+00,1.737835E+04,2.009589E+04,2.233801E-01,6.046414E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.605680E+02,9.530481E-01,1.074869E+04,1.238400E+04,3.400987E-01,9.496185E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.113543E+03,1.535685E+00,1.732164E+04,2.003807E+04,2.231608E-01,6.042227E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.605680E+02,9.705994E-01,1.094619E+04,1.258500E+04
21:30:00,2.687343E-01,9.091427E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.484204E+03,2.013951E+00,2.270059E+04,2.637970E+04,3.544927E-01,9.771080E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.125123E+03,1.539465E+00,1.735251E+04,2.006962E+04,2.233827E-01,6.046465E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.674373E+02,9.521463E-01,1.073162E+04,1.236666E+04,3.401028E-01,9.496263E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.125123E+03,1.534690E+00,1.729878E+04,2.001482E+04,2.231635E-01,6.042278E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.674373E+02,9.695969E-01,1.092799E+04,1.256647E+04
21:40:00,2.687391E-01,9.091519E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.499480E+03,2.013675E+00,2.268202E+04,2.636090E+04,3.544963E-01,9.771149E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.136703E+03,1.538219E+00,1.732679E+04,2.004349E+04,2.233851E-01,6.046511E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.743066E+02,9.512503E-01,1.071460E+04,1.234937E+04,3.401065E-01,9.496334E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.136703E+03,1.533730E+00,1.727628E+04,1.999196E+04,2.231659E-01,6.042324E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.743066E+02,9.686637E-01,1.091055E+04,1.254873E+04
21:50:00,2.687434E-01,9.091603E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.514755E+03,2.013401E+00,2.266345E+04,2.634213E+04,3.544996E-01,9.771212E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.148283E+03,1.536977E+00,1.730110E+04,2.001741E+04,2.233873E-01,6.046553E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.811760E+02,9.503543E-01,1.069757E+04,1.233208E+04,3.401098E-01,9.496397E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.148283E+03,1.532788E+00,1.725397E+04,1.996930E+04,2.231680E-01,6.042365E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.811760E+02,9.677723E-01,1.089357E+04,1.253148E+04
22:00:00,2.687474E-01,9.091679E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.530031E+03,2.013123E+00,2.264481E+04,2.632331E+04,3.545026E-01,9.771269E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.159862E+03,1.535730E+00,1.727536E+04,1.999128E+04,2.233893E-01,6.046590E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.880453E+02,9.494544E-01,1.068049E+04,1.231476E+04,3.401128E-01,9.496455E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.159862E+03,1.531851E+00,1.723171E+04,1.994672E+04,2.231700E-01,6.042403E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.880453E+02,9.669023E-01,1.087683E+04,1.251449E+04
22:10:00,2.687511E-01,9.091749E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.541912E+03,1.831644E+00,2.121568E+04,2.544014E+04,3.545054E-01,9.771321E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.168869E+03,1.394341E+00,1.615107E+04,1.914828E+04,2.233911E-01,6.046624E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.933881E+02,8.618609E-01,9.983844E+03,1.182065E+04,3.401155E-01,9.496507E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.168869E+03,1.390831E+00,1.611035E+04,1.910622E+04,2.231718E-01,6.042437E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.933881E+02,8.785854E-01,1.017779E+04,1.202010E+04
22:20:00,2.687544E-01,9.091814E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.553793E+03,1.679597E+00,2.015499E+04,2.474961E+04,3.545079E-01,9.771369E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.177876E+03,1.274402E+00,1.529320E+04,1.846963E+04,2.233927E-01,6.046656E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.987309E+02,7.866936E-01,9.442192E+03,1.141091E+04,3.401181E-01,9.496556E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.177876E+03,1.271229E+00,1.525495E+04,1.843005E+04,2.231735E-01,6.042468E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,6.987309E+02,8.025885E-01,9.633710E+03,1.160879E+04
22:30:00,2.687576E-01,9.091874E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.565674E+03,1.538188E+00,1.908941E+04,2.378532E+04,3.545102E-01,9.771414E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.186882E+03,1.163045E+00,1.443397E+04,1.765237E+04,2.233942E-01,6.046685E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.040737E+02,7.169804E-01,8.900627E+03,1.090127E+04,3.401204E-01,9.496601E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.186882E+03,1.160189E+00,1.439826E+04,1.761574E+04,2.231750E-01,6.042498E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.040737E+02,7.321180E-01,9.089873E+03,1.109534E+04
22:40:00,2.687605E-01,9.091930E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.577555E+03,1.401819E+00,1.796112E+04,2.244465E+04,3.545124E-01,9.771455E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.195889E+03,1.055860E+00,1.352804E+04,1.660651E+04,2.233956E-01,6.046712E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.094165E+02,6.500229E-01,8.331684E+03,1.023881E+04,3.401226E-01,9.496642E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.195889E+03,1.053329E+00,1.349524E+04,1.657296E+04,2.231764E-01,6.042525E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.094165E+02,6.644289E-01,8.518304E+03,1.042939E+04
22:50:00,2.687632E-01,9.091982E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.589436E+03,1.269459E+00,1.676335E+04,2.098202E+04,3.545144E-01,9.771494E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.204895E+03,9.519706E-01,1.256942E+04,1.547920E+04,2.233970E-01,6.046737E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.147593E+02,5.852337E-01,7.731306E+03,9.526048E+03,3.401246E-01,9.496681E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.204895E+03,9.497676E-01,1.253989E+04,1.544883E+04,2.231777E-01,6.042550E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.147593E+02,5.989214E-01,7.914815E+03,9.713714E+03
23:00:00,2.687658E-01,9.092032E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.601317E+03,1.140211E+00,1.548917E+04,1.944504E+04,3.545163E-01,9.771530E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.213902E+03,8.506621E-01,1.155274E+04,1.429610E+04,2.233982E-01,6.046761E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.201022E+02,5.221408E-01,7.095918E+03,8.780783E+03,3.401265E-01,9.496718E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.213902E+03,8.487883E-01,1.152677E+04,1.426920E+04,2.231789E-01,6.042573E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.201022E+02,5.351149E-01,7.275733E+03,8.965348E+03
23:10:00,2.687682E-01,9.092078E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.613198E+03,1.194618E+00,1.633290E+04,2.029791E+04,3.545181E-01,9.771564E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.222908E+03,8.915557E-01,1.218643E+04,1.493066E+04,2.233994E-01,6.046783E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.254450E+02,5.470914E-01,7.483273E+03,9.169212E+03,3.401283E-01,9.496752E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.222908E+03,8.899553E-01,1.216408E+04,1.490749E+04,2.231801E-01,6.042596E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.254450E+02,5.601179E-01,7.665177E+03,9.355396E+03
23:20:00,2.687705E-01,9.092122E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.625079E+03,1.221531E+00,1.669594E+04,2.063015E+04,3.545198E-01,9.771597E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.231915E+03,9.126487E-01,1.247150E+04,1.519355E+04,2.234005E-01,6.046804E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.307878E+02,5.606960E-01,7.667598E+03,9.340804E+03,3.401300E-01,9.496784E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.231915E+03,9.113515E-01,1.245339E+04,1.517473E+04,2.231812E-01,6.042617E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.307878E+02,5.738815E-01,7.851720E+03,9.529169E+03
23:30:00,2.687727E-01,9.092164E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.636960E+03,1.239411E+00,1.693333E+04,2.082683E+04,3.545214E-01,9.771627E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.240921E+03,9.265377E-01,1.265625E+04,1.534976E+04,2.234015E-01,6.046824E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.361306E+02,5.697447E-01,7.788483E+03,9.444772E+03,3.401317E-01,9.496815E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.240921E+03,9.255564E-01,1.264255E+04,1.533548E+04,2.231823E-01,6.042637E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.361306E+02,5.830091E-01,7.973704E+03,9.634219E+03
23:40:00,2.687748E-01,9.092204E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.648841E+03,1.253598E+00,1.711946E+04,2.096961E+04,3.545229E-01,9.771656E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.249928E+03,9.374208E-01,1.279918E+04,1.546242E+04,2.234025E-01,6.046843E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.414734E+02,5.767960E-01,7.881580E+03,9.519709E+03,3.401332E-01,9.496845E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.249928E+03,9.367391E-01,1.278966E+04,1.545243E+04,2.231832E-01,6.042656E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.414734E+02,5.901002E-01,8.067359E+03,9.709694E+03
23:50:00,2.687768E-01,9.092242E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.660722E+03,1.264919E+00,1.726570E+04,2.107059E+04,3.545244E-01,9.771684E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.258935E+03,9.460070E-01,1.291011E+04,1.554185E+04,2.234034E-01,6.046861E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.468162E+02,5.823259E-01,7.953480E+03,9.572576E+03,3.401347E-01,9.496872E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.258935E+03,9.456085E-01,1.290454E+04,1.553593E+04,2.231842E-01,6.042674E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.468162E+02,5.956403E-01,8.139402E+03,9.762681E+03
24:00:00,2.687787E-01,9.092279E+03,9.471466E-02,0.000000E+00,0.000000E+00,9.471466E-02,1.672603E+03,1.274113E+00,1.738230E+04,2.114068E+04,3.545258E-01,9.771711E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.267941E+03,9.528785E-01,1.299711E+04,1.559657E+04,2.234044E-01,6.046878E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.521590E+02,5.867190E-01,8.009522E+03,9.609009E+03,3.401361E-01,9.496899E+03,7.179985E-02,0.000000E+00,0.000000E+00,7.179985E-02,1.267941E+03,9.527483E-01,1.299530E+04,1.559449E+04,2.231851E-01,6.042691E+03,4.259259E-02,0.000000E+00,0.000000E+00,4.259259E-02,7.521590E+02,6.000208E-01,8.195268E+03,9.798911E+03
Coinc Peak   ,2.688198E-01,2.293648E+00,9.093063E+03,2.585004E+04,3.545553E-01,1.744769E+00,9.772275E+03,1.966408E+04,2.234233E-01,1.240106E+00,6.047241E+03,1.400542E+04,3.401657E-01,1.767894E+00,9.497466E+03,1.992840E+04,2.232041E-01,1.187382E+00,6.043054E+03,1.360587E+04
NonCoinc Peak,2.688198E-01,2.293648E+00,9.093063E+03,2.585004E+04,3.545553E-01,1.744769E+00,9.772275E+03,1.966408E+04,2.234233E-01,1.240106E+00,6.047241E+03,1.400542E+04,3.401657E-01,1.767894E+00,9.497466E+03,1.992840E+04,2.232041E-01,1.187382E+00,6.043054E+03,1.360587E+04
