Time,CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%]
00:10:00,4.341404E+03,1.383544E+04,2.239838E-01,1.067871E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052708E+01,2.669434E+01,4.000222E+01,5.725701E+03,1.042887E+04,2.954393E-01,7.985469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571730E+01,2.669588E+01,3.955033E+01,3.608137E+03,6.372191E+03,1.861711E-01,4.917788E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546738E+01,2.669559E+01,3.965919E+01,5.493307E+03,1.043021E+04,2.834479E-01,7.986499E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553364E+01,2.669588E+01,3.954974E+01,3.604596E+03,6.515498E+03,1.859884E-01,5.028376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546290E+01,2.669561E+01,3.962633E+01
00:20:00,4.341433E+03,1.390153E+04,2.239853E-01,1.072963E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052713E+01,2.669443E+01,3.994374E+01,5.725724E+03,1.047658E+04,2.954405E-01,8.021951E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571732E+01,2.669595E+01,3.949897E+01,3.608151E+03,6.401966E+03,1.861718E-01,4.940734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546740E+01,2.669567E+01,3.960675E+01,5.493330E+03,1.048054E+04,2.834491E-01,8.024987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553366E+01,2.669595E+01,3.949808E+01,3.604611E+03,6.544775E+03,1.859891E-01,5.050938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546292E+01,2.669569E+01,3.957501E+01
00:30:00,4.341460E+03,1.395734E+04,2.239867E-01,1.077261E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052717E+01,2.669457E+01,3.990718E+01,5.725745E+03,1.051576E+04,2.954416E-01,8.051906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571733E+01,2.669606E+01,3.946940E+01,3.608165E+03,6.426152E+03,1.861725E-01,4.959366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546741E+01,2.669578E+01,3.957617E+01,5.493352E+03,1.052222E+04,2.834502E-01,8.056846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553367E+01,2.669607E+01,3.946824E+01,3.604625E+03,6.568329E+03,1.859898E-01,5.069081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546294E+01,2.669581E+01,3.954546E+01
00:40:00,4.341487E+03,1.400502E+04,2.239881E-01,1.080932E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052722E+01,2.669468E+01,3.987730E+01,5.725766E+03,1.054818E+04,2.954427E-01,8.076674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571735E+01,2.669615E+01,3.944654E+01,3.608179E+03,6.445905E+03,1.861732E-01,4.974577E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546743E+01,2.669587E+01,3.955209E+01,5.493373E+03,1.055700E+04,2.834513E-01,8.083424E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553369E+01,2.669615E+01,3.944513E+01,3.604638E+03,6.587338E+03,1.859905E-01,5.083717E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546295E+01,2.669590E+01,3.952224E+01
00:50:00,4.341513E+03,1.404620E+04,2.239894E-01,1.084102E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052726E+01,2.669477E+01,3.984982E+01,5.725787E+03,1.057516E+04,2.954437E-01,8.097283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571736E+01,2.669622E+01,3.942605E+01,3.608192E+03,6.462113E+03,1.861739E-01,4.987052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546744E+01,2.669594E+01,3.953028E+01,5.493393E+03,1.058623E+04,2.834524E-01,8.105758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553371E+01,2.669622E+01,3.942441E+01,3.604652E+03,6.602707E+03,1.859912E-01,5.095543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546297E+01,2.669597E+01,3.950117E+01
01:00:00,4.341538E+03,1.408213E+04,2.239907E-01,1.086866E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052731E+01,2.669485E+01,3.982350E+01,5.725806E+03,1.059774E+04,2.954448E-01,8.114523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571737E+01,2.669628E+01,3.940661E+01,3.608204E+03,6.475457E+03,1.861746E-01,4.997317E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546746E+01,2.669601E+01,3.950951E+01,5.493413E+03,1.061096E+04,2.834534E-01,8.124645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553372E+01,2.669628E+01,3.940475E+01,3.604664E+03,6.615129E+03,1.859919E-01,5.105098E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546298E+01,2.669603E+01,3.948109E+01
01:10:00,4.341562E+03,1.411677E+04,2.239920E-01,1.089531E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052735E+01,2.669492E+01,3.979792E+01,5.725824E+03,1.061906E+04,2.954456E-01,8.130796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571739E+01,2.669633E+01,3.938780E+01,3.608216E+03,6.487854E+03,1.861751E-01,5.006854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546747E+01,2.669606E+01,3.948940E+01,5.493430E+03,1.063432E+04,2.834543E-01,8.142483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553374E+01,2.669633E+01,3.938574E+01,3.604675E+03,6.626541E+03,1.859925E-01,5.113873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546299E+01,2.669608E+01,3.946165E+01
01:20:00,4.341585E+03,1.414815E+04,2.239932E-01,1.091945E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052739E+01,2.669499E+01,3.977807E+01,5.725840E+03,1.063767E+04,2.954465E-01,8.145000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571740E+01,2.669638E+01,3.937326E+01,3.608226E+03,6.498492E+03,1.861757E-01,5.015034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546748E+01,2.669612E+01,3.947399E+01,5.493447E+03,1.065488E+04,2.834551E-01,8.158176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553375E+01,2.669638E+01,3.937103E+01,3.604686E+03,6.636135E+03,1.859930E-01,5.121247E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546301E+01,2.669614E+01,3.944684E+01
01:30:00,4.341608E+03,1.417677E+04,2.239944E-01,1.094147E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052743E+01,2.669505E+01,3.976004E+01,5.725856E+03,1.065402E+04,2.954473E-01,8.157485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571741E+01,2.669642E+01,3.936014E+01,3.608237E+03,6.507671E+03,1.861762E-01,5.022092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546750E+01,2.669616E+01,3.946006E+01,5.493463E+03,1.067309E+04,2.834560E-01,8.172079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553376E+01,2.669642E+01,3.935773E+01,3.604696E+03,6.644220E+03,1.859935E-01,5.127462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546302E+01,2.669618E+01,3.943346E+01
01:40:00,4.341630E+03,1.420308E+04,2.239955E-01,1.096171E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052748E+01,2.669510E+01,3.974275E+01,5.725872E+03,1.066851E+04,2.954481E-01,8.168545E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571742E+01,2.669646E+01,3.934759E+01,3.608247E+03,6.515645E+03,1.861767E-01,5.028225E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546751E+01,2.669620E+01,3.944673E+01,5.493479E+03,1.068934E+04,2.834568E-01,8.184489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553378E+01,2.669646E+01,3.934503E+01,3.604707E+03,6.651059E+03,1.859941E-01,5.132717E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546303E+01,2.669622E+01,3.942065E+01
01:50:00,4.341652E+03,1.422742E+04,2.239966E-01,1.098045E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052751E+01,2.669515E+01,3.972588E+01,5.725887E+03,1.068144E+04,2.954489E-01,8.178417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571744E+01,2.669649E+01,3.933537E+01,3.608257E+03,6.522619E+03,1.861772E-01,5.033587E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546752E+01,2.669624E+01,3.943373E+01,5.493494E+03,1.070395E+04,2.834576E-01,8.195648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553379E+01,2.669650E+01,3.933266E+01,3.604716E+03,6.656862E+03,1.859946E-01,5.137176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546305E+01,2.669625E+01,3.940816E+01
02:00:00,4.341672E+03,1.425009E+04,2.239977E-01,1.099790E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052755E+01,2.669519E+01,3.970932E+01,5.725902E+03,1.069307E+04,2.954497E-01,8.187296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571745E+01,2.669652E+01,3.932338E+01,3.608266E+03,6.528759E+03,1.861777E-01,5.038308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546753E+01,2.669627E+01,3.942099E+01,5.493509E+03,1.071718E+04,2.834583E-01,8.205751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553380E+01,2.669653E+01,3.932053E+01,3.604726E+03,6.661802E+03,1.859951E-01,5.140971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546306E+01,2.669629E+01,3.939592E+01
02:10:00,4.341693E+03,1.427116E+04,2.239987E-01,1.101411E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052759E+01,2.669524E+01,3.969302E+01,5.725916E+03,1.070345E+04,2.954504E-01,8.195217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571746E+01,2.669656E+01,3.931159E+01,3.608275E+03,6.534104E+03,1.861782E-01,5.042417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546755E+01,2.669630E+01,3.940846E+01,5.493523E+03,1.072909E+04,2.834591E-01,8.214849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553381E+01,2.669656E+01,3.930861E+01,3.604735E+03,6.665922E+03,1.859955E-01,5.144134E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546307E+01,2.669632E+01,3.938387E+01
02:20:00,4.341712E+03,1.429082E+04,2.239997E-01,1.102924E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052763E+01,2.669528E+01,3.967948E+01,5.725930E+03,1.071274E+04,2.954511E-01,8.202306E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571747E+01,2.669659E+01,3.930185E+01,3.608284E+03,6.538760E+03,1.861787E-01,5.045995E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546756E+01,2.669634E+01,3.939817E+01,5.493537E+03,1.073986E+04,2.834598E-01,8.223069E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553382E+01,2.669659E+01,3.929874E+01,3.604744E+03,6.669333E+03,1.859960E-01,5.146752E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546308E+01,2.669636E+01,3.937405E+01
02:30:00,4.341731E+03,1.430924E+04,2.240007E-01,1.104341E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052766E+01,2.669532E+01,3.966681E+01,5.725943E+03,1.072107E+04,2.954518E-01,8.208667E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571748E+01,2.669661E+01,3.929276E+01,3.608293E+03,6.542817E+03,1.861791E-01,5.049112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546757E+01,2.669637E+01,3.938858E+01,5.493550E+03,1.074962E+04,2.834605E-01,8.230519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553383E+01,2.669662E+01,3.928954E+01,3.604752E+03,6.672129E+03,1.859964E-01,5.148895E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546309E+01,2.669639E+01,3.936489E+01
02:40:00,4.341750E+03,1.432653E+04,2.240017E-01,1.105672E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052770E+01,2.669536E+01,3.965449E+01,5.725957E+03,1.072857E+04,2.954525E-01,8.214388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571749E+01,2.669664E+01,3.928395E+01,3.608301E+03,6.546348E+03,1.861795E-01,5.051824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546758E+01,2.669640E+01,3.937926E+01,5.493564E+03,1.075848E+04,2.834612E-01,8.237288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553385E+01,2.669665E+01,3.928062E+01,3.604761E+03,6.674388E+03,1.859969E-01,5.150626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546310E+01,2.669641E+01,3.935599E+01
02:50:00,4.341768E+03,1.434281E+04,2.240026E-01,1.106926E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052773E+01,2.669539E+01,3.964238E+01,5.725969E+03,1.073532E+04,2.954532E-01,8.219542E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571750E+01,2.669666E+01,3.927529E+01,3.608309E+03,6.549418E+03,1.861800E-01,5.054181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546759E+01,2.669642E+01,3.937011E+01,5.493576E+03,1.076656E+04,2.834618E-01,8.243451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553386E+01,2.669667E+01,3.927185E+01,3.604769E+03,6.676176E+03,1.859973E-01,5.151993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546311E+01,2.669644E+01,3.934725E+01
03:00:00,4.341786E+03,1.435819E+04,2.240035E-01,1.108109E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052777E+01,2.669543E+01,3.963044E+01,5.725982E+03,1.074142E+04,2.954538E-01,8.224191E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571751E+01,2.669669E+01,3.926675E+01,3.608317E+03,6.552078E+03,1.861804E-01,5.056222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546760E+01,2.669645E+01,3.936108E+01,5.493589E+03,1.077392E+04,2.834625E-01,8.249075E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553387E+01,2.669669E+01,3.926321E+01,3.604777E+03,6.677548E+03,1.859977E-01,5.153040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546312E+01,2.669646E+01,3.933862E+01
03:10:00,4.341803E+03,1.437257E+04,2.240044E-01,1.109216E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052780E+01,2.669546E+01,3.961864E+01,5.725994E+03,1.074677E+04,2.954544E-01,8.228270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571752E+01,2.669671E+01,3.925831E+01,3.608325E+03,6.554277E+03,1.861808E-01,5.057908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546761E+01,2.669647E+01,3.935215E+01,5.493601E+03,1.078051E+04,2.834631E-01,8.254101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553388E+01,2.669672E+01,3.925468E+01,3.604785E+03,6.678456E+03,1.859981E-01,5.153729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546313E+01,2.669649E+01,3.933009E+01
03:20:00,4.341820E+03,1.438603E+04,2.240053E-01,1.110251E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052783E+01,2.669549E+01,3.960697E+01,5.726005E+03,1.075142E+04,2.954550E-01,8.231817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571753E+01,2.669673E+01,3.924997E+01,3.608332E+03,6.556050E+03,1.861812E-01,5.059265E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546762E+01,2.669650E+01,3.934333E+01,5.493612E+03,1.078637E+04,2.834637E-01,8.258573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553389E+01,2.669674E+01,3.924624E+01,3.604792E+03,6.678935E+03,1.859985E-01,5.154089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546314E+01,2.669651E+01,3.932165E+01
03:30:00,4.341836E+03,1.439862E+04,2.240061E-01,1.111220E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052786E+01,2.669552E+01,3.959543E+01,5.726017E+03,1.075543E+04,2.954556E-01,8.234870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571754E+01,2.669676E+01,3.924171E+01,3.608340E+03,6.557427E+03,1.861815E-01,5.060318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546763E+01,2.669652E+01,3.933459E+01,5.493624E+03,1.079156E+04,2.834643E-01,8.262529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553389E+01,2.669676E+01,3.923790E+01,3.604799E+03,6.679020E+03,1.859989E-01,5.154144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546315E+01,2.669654E+01,3.931329E+01
03:40:00,4.341852E+03,1.441041E+04,2.240069E-01,1.112127E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052789E+01,2.669556E+01,3.958400E+01,5.726028E+03,1.075883E+04,2.954562E-01,8.237461E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571754E+01,2.669678E+01,3.923354E+01,3.608347E+03,6.558435E+03,1.861819E-01,5.061086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546764E+01,2.669654E+01,3.932594E+01,5.493635E+03,1.079612E+04,2.834648E-01,8.266003E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553390E+01,2.669679E+01,3.922964E+01,3.604806E+03,6.678738E+03,1.859992E-01,5.153916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546316E+01,2.669656E+01,3.930502E+01
03:50:00,4.341867E+03,1.442143E+04,2.240077E-01,1.112975E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052792E+01,2.669559E+01,3.957269E+01,5.726038E+03,1.076167E+04,2.954567E-01,8.239618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571755E+01,2.669680E+01,3.922544E+01,3.608354E+03,6.559100E+03,1.861823E-01,5.061589E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546765E+01,2.669657E+01,3.931737E+01,5.493646E+03,1.080008E+04,2.834654E-01,8.269024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553391E+01,2.669681E+01,3.922146E+01,3.604813E+03,6.678116E+03,1.859996E-01,5.153427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546317E+01,2.669658E+01,3.929682E+01
04:00:00,4.341882E+03,1.443173E+04,2.240085E-01,1.113767E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052795E+01,2.669562E+01,3.956149E+01,5.726049E+03,1.076397E+04,2.954573E-01,8.241367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571756E+01,2.669683E+01,3.921742E+01,3.608360E+03,6.559442E+03,1.861826E-01,5.061844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546765E+01,2.669659E+01,3.930888E+01,5.493656E+03,1.080349E+04,2.834659E-01,8.271621E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553392E+01,2.669683E+01,3.921336E+01,3.604820E+03,6.677177E+03,1.859999E-01,5.152692E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546318E+01,2.669661E+01,3.928868E+01
04:10:00,4.341897E+03,1.444152E+04,2.240093E-01,1.114519E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052798E+01,2.669565E+01,3.955039E+01,5.726059E+03,1.076593E+04,2.954578E-01,8.242849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571757E+01,2.669685E+01,3.920946E+01,3.608367E+03,6.559576E+03,1.861829E-01,5.061937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546766E+01,2.669662E+01,3.930045E+01,5.493666E+03,1.080652E+04,2.834665E-01,8.273926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553393E+01,2.669685E+01,3.920533E+01,3.604826E+03,6.676037E+03,1.860003E-01,5.151802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546319E+01,2.669663E+01,3.928062E+01
04:20:00,4.341912E+03,1.445082E+04,2.240100E-01,1.115235E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052800E+01,2.669568E+01,3.954182E+01,5.726069E+03,1.076756E+04,2.954583E-01,8.244086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571758E+01,2.669687E+01,3.920339E+01,3.608373E+03,6.559518E+03,1.861833E-01,5.061883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546767E+01,2.669664E+01,3.929410E+01,5.493676E+03,1.080920E+04,2.834670E-01,8.275962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553394E+01,2.669688E+01,3.919918E+01,3.604833E+03,6.674713E+03,1.860006E-01,5.150771E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546319E+01,2.669666E+01,3.927459E+01
04:30:00,4.341926E+03,1.445966E+04,2.240107E-01,1.115913E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052803E+01,2.669571E+01,3.953397E+01,5.726079E+03,1.076891E+04,2.954588E-01,8.245104E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571758E+01,2.669689E+01,3.919787E+01,3.608379E+03,6.559294E+03,1.861836E-01,5.061701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546768E+01,2.669666E+01,3.928833E+01,5.493686E+03,1.081156E+04,2.834675E-01,8.277753E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553395E+01,2.669690E+01,3.919359E+01,3.604839E+03,6.673234E+03,1.860009E-01,5.149620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546320E+01,2.669668E+01,3.926913E+01
04:40:00,4.341939E+03,1.446806E+04,2.240114E-01,1.116559E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052805E+01,2.669573E+01,3.952637E+01,5.726088E+03,1.077000E+04,2.954593E-01,8.245928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571759E+01,2.669691E+01,3.919254E+01,3.608385E+03,6.558920E+03,1.861839E-01,5.061403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546769E+01,2.669668E+01,3.928274E+01,5.493695E+03,1.081363E+04,2.834680E-01,8.279324E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553395E+01,2.669691E+01,3.918819E+01,3.604845E+03,6.671616E+03,1.860012E-01,5.148363E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546321E+01,2.669669E+01,3.926384E+01
04:50:00,4.341953E+03,1.447608E+04,2.240121E-01,1.117176E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052808E+01,2.669575E+01,3.951889E+01,5.726097E+03,1.077092E+04,2.954598E-01,8.246616E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571760E+01,2.669692E+01,3.918729E+01,3.608391E+03,6.558782E+03,1.861842E-01,5.061288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546769E+01,2.669669E+01,3.927723E+01,5.493705E+03,1.081572E+04,2.834684E-01,8.280911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553396E+01,2.669693E+01,3.918288E+01,3.604851E+03,6.669903E+03,1.860015E-01,5.147033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546322E+01,2.669671E+01,3.925862E+01
05:00:00,4.341966E+03,1.448399E+04,2.240128E-01,1.117784E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052810E+01,2.669578E+01,3.951147E+01,5.726106E+03,1.077278E+04,2.954602E-01,8.248032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571760E+01,2.669694E+01,3.918206E+01,3.608397E+03,6.567034E+03,1.861845E-01,5.067649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546770E+01,2.669671E+01,3.927149E+01,5.493714E+03,1.082359E+04,2.834689E-01,8.286925E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553397E+01,2.669694E+01,3.917750E+01,3.604857E+03,6.668698E+03,1.860018E-01,5.146095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546322E+01,2.669672E+01,3.925343E+01
05:10:00,4.341978E+03,1.449310E+04,2.240134E-01,1.118485E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052813E+01,2.669580E+01,3.950402E+01,5.726115E+03,1.077806E+04,2.954607E-01,8.252059E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571761E+01,2.669695E+01,3.917642E+01,3.608403E+03,6.597081E+03,1.861848E-01,5.090829E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546771E+01,2.669671E+01,3.925964E+01,5.493722E+03,1.084559E+04,2.834694E-01,8.303760E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553398E+01,2.669695E+01,3.916976E+01,3.604862E+03,6.669380E+03,1.860021E-01,5.146614E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546323E+01,2.669674E+01,3.924784E+01
05:20:00,4.341991E+03,1.450448E+04,2.240141E-01,1.119361E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052815E+01,2.669582E+01,3.950593E+01,5.726123E+03,1.078845E+04,2.954611E-01,8.260005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571762E+01,2.669696E+01,3.917708E+01,3.608408E+03,6.654829E+03,1.861851E-01,5.135388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546771E+01,2.669671E+01,3.924462E+01,5.493731E+03,1.088375E+04,2.834698E-01,8.332969E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553398E+01,2.669696E+01,3.916540E+01,3.604868E+03,6.672865E+03,1.860024E-01,5.149297E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546324E+01,2.669675E+01,3.924927E+01
05:30:00,4.342003E+03,1.451898E+04,2.240147E-01,1.120479E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052817E+01,2.669581E+01,3.950991E+01,5.726132E+03,1.080574E+04,2.954615E-01,8.273236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571762E+01,2.669696E+01,3.917878E+01,3.608413E+03,6.744669E+03,1.861853E-01,5.204713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546772E+01,2.669669E+01,3.922506E+01,5.493739E+03,1.093885E+04,2.834702E-01,8.375145E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553399E+01,2.669696E+01,3.916122E+01,3.604873E+03,6.679972E+03,1.860026E-01,5.154776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546324E+01,2.669675E+01,3.925185E+01
05:40:00,4.342014E+03,1.453712E+04,2.240153E-01,1.121878E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052820E+01,2.669580E+01,3.951412E+01,5.726140E+03,1.083024E+04,2.954620E-01,8.291990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571763E+01,2.669695E+01,3.918006E+01,3.608418E+03,6.865468E+03,1.861856E-01,5.297931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546773E+01,2.669668E+01,3.920208E+01,5.493747E+03,1.100727E+04,2.834706E-01,8.427528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553400E+01,2.669695E+01,3.915685E+01,3.604878E+03,6.690608E+03,1.860029E-01,5.162980E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546325E+01,2.669674E+01,3.925416E+01
05:50:00,4.342026E+03,1.455859E+04,2.240159E-01,1.123528E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052822E+01,2.669623E+01,3.951859E+01,5.726147E+03,1.086167E+04,2.954624E-01,8.316016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571764E+01,2.669725E+01,3.918077E+01,3.608423E+03,7.015885E+03,1.861859E-01,5.413982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546773E+01,2.669699E+01,3.917226E+01,5.493755E+03,1.108509E+04,2.834710E-01,8.487071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553400E+01,2.669726E+01,3.915293E+01,3.604883E+03,6.704332E+03,1.860032E-01,5.173547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546326E+01,2.669704E+01,3.925663E+01
06:00:00,4.342037E+03,1.458357E+04,2.240165E-01,1.125440E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052824E+01,2.669681E+01,3.952104E+01,5.726155E+03,1.089902E+04,2.954627E-01,8.344532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571764E+01,2.669766E+01,3.918084E+01,3.608428E+03,7.186275E+03,1.861861E-01,5.545411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546774E+01,2.669745E+01,3.915309E+01,5.493763E+03,1.116404E+04,2.834714E-01,8.547437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553401E+01,2.669767E+01,3.915159E+01,3.604888E+03,6.720461E+03,1.860034E-01,5.185943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546326E+01,2.669747E+01,3.925814E+01
06:10:00,4.016045E+03,1.586957E+04,2.071977E-01,1.276651E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052826E+01,2.467739E+01,4.408487E+01,5.543998E+03,1.191952E+04,2.860636E-01,9.515614E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571765E+01,2.467613E+01,4.387990E+01,3.486990E+03,7.981778E+03,1.799202E-01,6.430175E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546775E+01,2.469229E+01,4.376200E+01,5.311605E+03,1.222056E+04,2.740723E-01,9.754741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553402E+01,2.467831E+01,4.384911E+01,3.483449E+03,7.338422E+03,1.797375E-01,5.906595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546327E+01,2.468020E+01,4.390116E+01
06:20:00,3.689927E+03,1.683557E+04,1.903761E-01,1.419486E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099533E+01,4.122888E+01,2.406799E+01,4.538448E+01,5.361825E+03,1.272144E+04,2.766656E-01,1.064607E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099523E+01,4.672085E+01,2.406699E+01,4.528386E+01,3.365545E+03,8.644565E+03,1.736552E-01,7.305339E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099490E+01,4.655656E+01,2.407818E+01,4.516452E+01,5.129434E+03,1.303673E+04,2.646744E-01,1.090555E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099527E+01,4.652657E+01,2.406839E+01,4.526229E+01,3.362004E+03,7.830206E+03,1.734725E-01,6.609697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099490E+01,4.655181E+01,2.406961E+01,4.527524E+01
06:30:00,3.363725E+03,1.766204E+04,1.735506E-01,1.550639E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099581E+01,4.183331E+01,2.401051E+01,4.541581E+01,5.179616E+03,1.341068E+04,2.672678E-01,1.168280E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099619E+01,4.741237E+01,2.401026E+01,4.534356E+01,3.244078E+03,9.221659E+03,1.673905E-01,8.114518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099595E+01,4.729321E+01,2.401397E+01,4.525022E+01,4.947225E+03,1.371912E+04,2.552764E-01,1.194475E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099618E+01,4.722340E+01,2.401066E+01,4.533070E+01,3.240537E+03,8.249737E+03,1.672078E-01,7.251879E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099595E+01,4.728861E+01,2.401102E+01,4.533467E+01
06:40:00,3.037458E+03,1.842085E+04,1.567221E-01,1.675579E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099609E+01,4.234997E+01,2.400063E+01,4.544333E+01,4.997357E+03,1.404565E+04,2.578688E-01,1.267067E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099688E+01,4.788957E+01,2.400068E+01,4.537025E+01,3.122579E+03,9.750924E+03,1.611252E-01,8.885380E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099671E+01,4.779213E+01,2.400162E+01,4.528277E+01,4.764968E+03,1.433004E+04,2.458771E-01,1.291981E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099685E+01,4.771301E+01,2.400077E+01,4.536130E+01,3.119038E+03,8.633250E+03,1.609425E-01,7.860971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099671E+01,4.778786E+01,2.400084E+01,4.536555E+01
06:50:00,2.711134E+03,1.912675E+04,1.398909E-01,1.795485E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099632E+01,4.279139E+01,2.399901E+01,4.546305E+01,4.815045E+03,1.463916E+04,2.484680E-01,1.362014E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099737E+01,4.821891E+01,2.399914E+01,4.538715E+01,3.001045E+03,1.024005E+04,1.548587E-01,9.623534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099723E+01,4.813009E+01,2.399935E+01,4.529572E+01,4.582659E+03,1.488624E+04,2.364762E-01,1.384422E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099733E+01,4.805703E+01,2.399915E+01,4.538083E+01,2.997505E+03,8.989635E+03,1.546760E-01,8.444325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099723E+01,4.812621E+01,2.399916E+01,4.538467E+01
07:00:00,2.384759E+03,1.979051E+04,1.230572E-01,1.911373E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.316851E+01,2.399890E+01,4.547875E+01,4.632682E+03,1.520032E+04,2.390653E-01,1.453974E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.844621E+01,2.399902E+01,4.539970E+01,2.879478E+03,1.069505E+04,1.485909E-01,1.033422E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099758E+01,4.835901E+01,2.399905E+01,4.530259E+01,4.400301E+03,1.540353E+04,2.270733E-01,1.473245E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.829876E+01,2.399903E+01,4.539561E+01,2.875937E+03,9.325230E+03,1.484082E-01,9.007905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099758E+01,4.835549E+01,2.399901E+01,4.539892E+01
07:10:00,2.384340E+03,1.916144E+04,1.230407E-01,1.874902E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099669E+01,4.349071E+01,2.399893E+01,4.549434E+01,4.632436E+03,1.475657E+04,2.390602E-01,1.429642E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099794E+01,4.860308E+01,2.399904E+01,4.541139E+01,2.879322E+03,1.049928E+04,1.485880E-01,1.027098E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099782E+01,4.851406E+01,2.399904E+01,4.530958E+01,4.400060E+03,1.490685E+04,2.270680E-01,1.444138E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099789E+01,4.846861E+01,2.399905E+01,4.540868E+01,2.875782E+03,9.044080E+03,1.484053E-01,8.848961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099782E+01,4.851087E+01,2.399903E+01,4.541219E+01
07:20:00,2.384004E+03,1.882548E+04,1.230250E-01,1.844251E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099684E+01,4.376599E+01,2.399891E+01,4.551161E+01,4.632162E+03,1.451241E+04,2.390520E-01,1.407638E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099810E+01,4.871133E+01,2.399903E+01,4.542392E+01,2.879145E+03,1.040510E+04,1.485829E-01,1.019258E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.861908E+01,2.399903E+01,4.531812E+01,4.399792E+03,1.461748E+04,2.270597E-01,1.417814E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099806E+01,4.858794E+01,2.399903E+01,4.542217E+01,2.875605E+03,8.876475E+03,1.484002E-01,8.695720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.861615E+01,2.399901E+01,4.542632E+01
07:30:00,2.383713E+03,1.860605E+04,1.230112E-01,1.823119E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099696E+01,4.400119E+01,2.399889E+01,4.552861E+01,4.631886E+03,1.436332E+04,2.390421E-01,1.393443E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099821E+01,4.878603E+01,2.399902E+01,4.543604E+01,2.878965E+03,1.036208E+04,1.485764E-01,1.015301E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099809E+01,4.869020E+01,2.399901E+01,4.532686E+01,4.399522E+03,1.443190E+04,2.270498E-01,1.400093E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099817E+01,4.867178E+01,2.399902E+01,4.543502E+01,2.875424E+03,8.769986E+03,1.483937E-01,8.593183E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099809E+01,4.868748E+01,2.399900E+01,4.543991E+01
