Time,CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%]
07:40:00,2.383450E+03,1.843436E+04,1.229987E-01,1.806351E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099707E+01,4.420213E+01,2.399887E+01,4.554499E+01,4.631627E+03,1.425424E+04,2.390316E-01,1.382900E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099828E+01,4.883757E+01,2.399901E+01,4.544743E+01,2.878794E+03,1.033256E+04,1.485694E-01,1.012453E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099816E+01,4.873836E+01,2.399900E+01,4.533578E+01,4.399268E+03,1.429543E+04,2.270394E-01,1.386895E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.873069E+01,2.399901E+01,4.544701E+01,2.875253E+03,8.691012E+03,1.483867E-01,8.516071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099816E+01,4.873581E+01,2.399899E+01,4.545264E+01
07:50:00,2.383211E+03,1.829867E+04,1.229872E-01,1.793059E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099716E+01,4.437381E+01,2.399886E+01,4.556088E+01,4.631392E+03,1.417344E+04,2.390215E-01,1.375064E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.887313E+01,2.399899E+01,4.545836E+01,2.878638E+03,1.031092E+04,1.485627E-01,1.010338E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099821E+01,4.877097E+01,2.399899E+01,4.534477E+01,4.399036E+03,1.419634E+04,2.270294E-01,1.377285E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.877206E+01,2.399899E+01,4.545843E+01,2.875097E+03,8.631932E+03,1.483800E-01,8.458207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099821E+01,4.876854E+01,2.399897E+01,4.546479E+01
08:00:00,2.382993E+03,1.818985E+04,1.229768E-01,1.782398E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099723E+01,4.452049E+01,2.399884E+01,4.557643E+01,4.631182E+03,1.411246E+04,2.390121E-01,1.369149E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099837E+01,4.889766E+01,2.399898E+01,4.546917E+01,2.878498E+03,1.029247E+04,1.485563E-01,1.008532E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.879304E+01,2.399897E+01,4.535382E+01,4.398828E+03,1.412257E+04,2.270201E-01,1.370130E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.880112E+01,2.399898E+01,4.546959E+01,2.874958E+03,8.587268E+03,1.483736E-01,8.414449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.879071E+01,2.399896E+01,4.547669E+01
08:10:00,2.382795E+03,1.810124E+04,1.229672E-01,1.773718E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099730E+01,4.464580E+01,2.399882E+01,4.559087E+01,4.630997E+03,1.406517E+04,2.390035E-01,1.364563E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099840E+01,4.891458E+01,2.399897E+01,4.547923E+01,2.878375E+03,1.027474E+04,1.485506E-01,1.006796E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099827E+01,4.880797E+01,2.399896E+01,4.536246E+01,4.398644E+03,1.406566E+04,2.270115E-01,1.364610E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099838E+01,4.882153E+01,2.399897E+01,4.547990E+01,2.874835E+03,8.552975E+03,1.483679E-01,8.380859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099827E+01,4.880572E+01,2.399894E+01,4.548765E+01
08:20:00,2.382615E+03,1.802810E+04,1.229585E-01,1.766554E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099736E+01,4.475287E+01,2.399881E+01,4.559918E+01,4.630835E+03,1.402781E+04,2.389958E-01,1.360940E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099841E+01,4.892625E+01,2.399896E+01,4.548480E+01,2.878267E+03,1.025638E+04,1.485454E-01,1.004998E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099829E+01,4.881808E+01,2.399895E+01,4.536716E+01,4.398481E+03,1.402112E+04,2.270038E-01,1.360291E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099840E+01,4.883586E+01,2.399896E+01,4.548566E+01,2.874727E+03,8.526455E+03,1.483627E-01,8.354883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099829E+01,4.881588E+01,2.399894E+01,4.549360E+01
08:30:00,2.382452E+03,1.796671E+04,1.229505E-01,1.760541E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.484434E+01,2.399881E+01,4.560229E+01,4.630692E+03,1.399788E+04,2.389889E-01,1.358037E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.893429E+01,2.399896E+01,4.548661E+01,2.878172E+03,1.023560E+04,1.485408E-01,1.002963E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882491E+01,2.399895E+01,4.536913E+01,4.398339E+03,1.398589E+04,2.269969E-01,1.356874E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099841E+01,4.884592E+01,2.399896E+01,4.548759E+01,2.874632E+03,8.505868E+03,1.483581E-01,8.334720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882275E+01,2.399893E+01,4.549543E+01
08:40:00,2.382304E+03,1.791424E+04,1.229433E-01,1.755401E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099745E+01,4.492248E+01,2.399881E+01,4.560396E+01,4.630567E+03,1.397279E+04,2.389828E-01,1.355605E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.893984E+01,2.399896E+01,4.548731E+01,2.878089E+03,1.021233E+04,1.485367E-01,1.000683E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882953E+01,2.399895E+01,4.537088E+01,4.398213E+03,1.395653E+04,2.269908E-01,1.354027E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099842E+01,4.885298E+01,2.399896E+01,4.548848E+01,2.874549E+03,8.489068E+03,1.483540E-01,8.318265E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882740E+01,2.399893E+01,4.549616E+01
08:50:00,2.382169E+03,1.786862E+04,1.229367E-01,1.750932E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099748E+01,4.498925E+01,2.399881E+01,4.560529E+01,4.630458E+03,1.395288E+04,2.389773E-01,1.353674E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.894365E+01,2.399896E+01,4.548759E+01,2.878016E+03,1.018467E+04,1.485330E-01,9.979741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883265E+01,2.399895E+01,4.537295E+01,4.398102E+03,1.393215E+04,2.269853E-01,1.351663E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.885793E+01,2.399896E+01,4.548909E+01,2.874476E+03,8.475522E+03,1.483503E-01,8.304997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883054E+01,2.399893E+01,4.549661E+01
09:00:00,2.382047E+03,1.782834E+04,1.229307E-01,1.746986E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099751E+01,4.504628E+01,2.399881E+01,4.560646E+01,4.630361E+03,1.393817E+04,2.389725E-01,1.352247E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.894628E+01,2.399896E+01,4.548755E+01,2.877952E+03,1.014788E+04,1.485298E-01,9.943690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883475E+01,2.399895E+01,4.537614E+01,4.398005E+03,1.391193E+04,2.269805E-01,1.349701E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.886140E+01,2.399896E+01,4.548957E+01,2.874412E+03,8.464731E+03,1.483471E-01,8.294426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883266E+01,2.399893E+01,4.549689E+01
09:10:00,2.381935E+03,1.779212E+04,1.229252E-01,1.743437E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099754E+01,4.509500E+01,2.399881E+01,4.560752E+01,4.630276E+03,1.392900E+04,2.389682E-01,1.351358E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.894809E+01,2.399896E+01,4.548718E+01,2.877896E+03,1.009735E+04,1.485270E-01,9.894183E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883617E+01,2.399895E+01,4.538115E+01,4.397918E+03,1.389551E+04,2.269761E-01,1.348109E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886384E+01,2.399896E+01,4.548986E+01,2.874355E+03,8.456535E+03,1.483443E-01,8.286395E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883408E+01,2.399894E+01,4.549695E+01
09:20:00,2.381834E+03,1.775911E+04,1.229202E-01,1.740203E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099756E+01,4.513663E+01,2.399881E+01,4.560853E+01,4.630200E+03,1.392613E+04,2.389643E-01,1.351079E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.894933E+01,2.399896E+01,4.548640E+01,2.877845E+03,1.003451E+04,1.485244E-01,9.832608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883712E+01,2.399895E+01,4.538712E+01,4.397841E+03,1.388158E+04,2.269722E-01,1.346757E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886554E+01,2.399896E+01,4.549008E+01,2.874305E+03,8.450132E+03,1.483417E-01,8.280121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883505E+01,2.399894E+01,4.549692E+01
09:30:00,2.381741E+03,1.772868E+04,1.229156E-01,1.737221E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099758E+01,4.517218E+01,2.399881E+01,4.560945E+01,4.630132E+03,1.393155E+04,2.389609E-01,1.351605E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895018E+01,2.399896E+01,4.548501E+01,2.877801E+03,9.959629E+03,1.485221E-01,9.759230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883776E+01,2.399895E+01,4.539341E+01,4.397772E+03,1.386943E+04,2.269687E-01,1.345579E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886673E+01,2.399896E+01,4.549033E+01,2.874260E+03,8.445084E+03,1.483394E-01,8.275175E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883569E+01,2.399894E+01,4.549689E+01
09:40:00,2.381656E+03,1.770038E+04,1.229113E-01,1.734447E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099759E+01,4.520255E+01,2.399881E+01,4.561031E+01,4.630071E+03,1.394524E+04,2.389578E-01,1.352933E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895076E+01,2.399896E+01,4.548308E+01,2.877760E+03,9.872942E+03,1.485201E-01,9.674288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883819E+01,2.399895E+01,4.540008E+01,4.397710E+03,1.385867E+04,2.269656E-01,1.344534E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886756E+01,2.399896E+01,4.549059E+01,2.874220E+03,8.441125E+03,1.483374E-01,8.271296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883612E+01,2.399894E+01,4.549686E+01
09:50:00,2.381578E+03,1.767385E+04,1.229074E-01,1.731848E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099761E+01,4.522849E+01,2.399881E+01,4.561109E+01,4.630015E+03,1.396661E+04,2.389549E-01,1.355006E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895116E+01,2.399896E+01,4.548085E+01,2.877724E+03,9.774644E+03,1.485182E-01,9.577967E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883847E+01,2.399895E+01,4.540719E+01,4.397655E+03,1.384900E+04,2.269627E-01,1.343596E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886814E+01,2.399896E+01,4.549080E+01,2.874184E+03,8.438047E+03,1.483355E-01,8.268280E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883640E+01,2.399894E+01,4.549678E+01
10:00:00,2.381506E+03,1.764883E+04,1.229038E-01,1.729396E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099762E+01,4.525065E+01,2.399881E+01,4.561182E+01,4.629965E+03,1.399531E+04,2.389524E-01,1.357790E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895142E+01,2.399896E+01,4.547847E+01,2.877691E+03,9.669173E+03,1.485165E-01,9.474619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883866E+01,2.399895E+01,4.541470E+01,4.397604E+03,1.384024E+04,2.269601E-01,1.342746E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886854E+01,2.399896E+01,4.549098E+01,2.874151E+03,8.435687E+03,1.483338E-01,8.265967E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883659E+01,2.399894E+01,4.549666E+01
10:10:00,2.381439E+03,1.762515E+04,1.229005E-01,1.727076E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.526957E+01,2.399881E+01,4.561253E+01,4.629919E+03,1.402983E+04,2.389500E-01,1.361139E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895161E+01,2.399896E+01,4.547605E+01,2.877661E+03,9.561205E+03,1.485150E-01,9.368824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399895E+01,4.542261E+01,4.397557E+03,1.383140E+04,2.269577E-01,1.341888E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886882E+01,2.399896E+01,4.549114E+01,2.874121E+03,8.433293E+03,1.483323E-01,8.263620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399894E+01,4.549655E+01
10:20:00,2.381378E+03,1.760279E+04,1.228974E-01,1.724890E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099764E+01,4.528573E+01,2.399865E+01,4.561358E+01,4.629877E+03,1.406881E+04,2.389478E-01,1.364924E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895173E+01,2.399883E+01,4.547418E+01,2.877633E+03,9.450241E+03,1.485135E-01,9.260112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883885E+01,2.399883E+01,4.543060E+01,4.397514E+03,1.382316E+04,2.269555E-01,1.341092E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886901E+01,2.399883E+01,4.549164E+01,2.874093E+03,8.431208E+03,1.483308E-01,8.261595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883680E+01,2.399880E+01,4.549681E+01
10:30:00,2.381320E+03,1.758148E+04,1.228945E-01,1.722808E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099765E+01,4.529953E+01,2.399855E+01,4.561450E+01,4.629838E+03,1.410939E+04,2.389458E-01,1.368866E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895181E+01,2.399874E+01,4.547204E+01,2.877608E+03,9.337084E+03,1.485122E-01,9.149264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883890E+01,2.399873E+01,4.543934E+01,4.397475E+03,1.381559E+04,2.269535E-01,1.340363E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886914E+01,2.399874E+01,4.549199E+01,2.874068E+03,8.429408E+03,1.483295E-01,8.259862E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883685E+01,2.399871E+01,4.549692E+01
10:40:00,2.381267E+03,1.756112E+04,1.228918E-01,1.720821E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099765E+01,4.531130E+01,2.399853E+01,4.561513E+01,4.629802E+03,1.415034E+04,2.389440E-01,1.372845E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895186E+01,2.399873E+01,4.546978E+01,2.877584E+03,9.223191E+03,1.485110E-01,9.037697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883893E+01,2.399872E+01,4.544780E+01,4.397438E+03,1.380869E+04,2.269516E-01,1.339699E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399873E+01,4.549209E+01,2.874044E+03,8.427848E+03,1.483283E-01,8.258367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883687E+01,2.399870E+01,4.549680E+01
10:50:00,2.381217E+03,1.754163E+04,1.228893E-01,1.718920E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.532136E+01,2.399853E+01,4.561570E+01,4.629768E+03,1.419081E+04,2.389422E-01,1.376777E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895190E+01,2.399873E+01,4.546761E+01,2.877562E+03,9.110348E+03,1.485099E-01,8.927159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883895E+01,2.399871E+01,4.545606E+01,4.397404E+03,1.380244E+04,2.269498E-01,1.339097E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886929E+01,2.399872E+01,4.549214E+01,2.874022E+03,8.426494E+03,1.483272E-01,8.257072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883689E+01,2.399870E+01,4.549664E+01
11:00:00,2.381170E+03,1.752298E+04,1.228869E-01,1.717101E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.532995E+01,2.399853E+01,4.561623E+01,4.629736E+03,1.423003E+04,2.389406E-01,1.380587E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895191E+01,2.399873E+01,4.546554E+01,2.877542E+03,9.004767E+03,1.485088E-01,8.823737E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883896E+01,2.399871E+01,4.546304E+01,4.397372E+03,1.379681E+04,2.269482E-01,1.338556E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886933E+01,2.399872E+01,4.549214E+01,2.874001E+03,8.425312E+03,1.483261E-01,8.255947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883690E+01,2.399870E+01,4.549646E+01
11:10:00,2.381125E+03,1.750505E+04,1.228847E-01,1.715352E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.533728E+01,2.399853E+01,4.561678E+01,4.629706E+03,1.426713E+04,2.389390E-01,1.384192E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895192E+01,2.399873E+01,4.546370E+01,2.877522E+03,8.913136E+03,1.485078E-01,8.733985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883896E+01,2.399871E+01,4.546754E+01,4.397342E+03,1.379152E+04,2.269466E-01,1.338048E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886935E+01,2.399873E+01,4.549219E+01,2.873982E+03,8.424101E+03,1.483251E-01,8.254793E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883690E+01,2.399870E+01,4.549635E+01
11:20:00,2.381084E+03,1.748776E+04,1.228825E-01,1.713661E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.534353E+01,2.399853E+01,4.561735E+01,4.629678E+03,1.430159E+04,2.389376E-01,1.387537E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895193E+01,2.399873E+01,4.546212E+01,2.877504E+03,8.837349E+03,1.485069E-01,8.659739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883896E+01,2.399871E+01,4.547006E+01,4.397314E+03,1.378649E+04,2.269452E-01,1.337562E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399873E+01,4.549230E+01,2.873964E+03,8.422784E+03,1.483242E-01,8.253517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883690E+01,2.399870E+01,4.549634E+01
11:30:00,2.381044E+03,1.747148E+04,1.228805E-01,1.712069E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.534886E+01,2.399838E+01,4.561821E+01,4.629652E+03,1.433324E+04,2.389362E-01,1.390610E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895193E+01,2.399861E+01,4.546122E+01,2.877487E+03,8.778087E+03,1.485060E-01,8.601689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883895E+01,2.399859E+01,4.547178E+01,4.397287E+03,1.378192E+04,2.269438E-01,1.337122E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399860E+01,4.549271E+01,2.873947E+03,8.421482E+03,1.483233E-01,8.252259E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883689E+01,2.399858E+01,4.549666E+01
11:40:00,2.381007E+03,1.745598E+04,1.228786E-01,1.710562E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.535341E+01,2.399815E+01,4.561930E+01,4.629626E+03,1.436158E+04,2.389349E-01,1.393367E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895193E+01,2.399842E+01,4.546040E+01,2.877470E+03,8.735266E+03,1.485051E-01,8.559773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883894E+01,2.399840E+01,4.547346E+01,4.397261E+03,1.377767E+04,2.269425E-01,1.336717E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399841E+01,4.549325E+01,2.873930E+03,8.420096E+03,1.483224E-01,8.250944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883689E+01,2.399839E+01,4.549712E+01
11:50:00,2.380971E+03,1.744128E+04,1.228768E-01,1.709134E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.535729E+01,2.399811E+01,4.561985E+01,4.629602E+03,1.438633E+04,2.389336E-01,1.395777E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895192E+01,2.399838E+01,4.545941E+01,2.877455E+03,8.708264E+03,1.485043E-01,8.533364E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883894E+01,2.399836E+01,4.547440E+01,4.397237E+03,1.377375E+04,2.269412E-01,1.336344E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399837E+01,4.549335E+01,2.873914E+03,8.418625E+03,1.483216E-01,8.249550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883688E+01,2.399835E+01,4.549717E+01
12:00:00,2.380937E+03,1.742737E+04,1.228751E-01,1.707783E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536060E+01,2.399810E+01,4.562029E+01,4.629579E+03,1.440722E+04,2.389325E-01,1.397812E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895192E+01,2.399837E+01,4.545855E+01,2.877440E+03,8.691769E+03,1.485036E-01,8.517250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883893E+01,2.399835E+01,4.547502E+01,4.397214E+03,1.377015E+04,2.269400E-01,1.336002E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399836E+01,4.549335E+01,2.873900E+03,8.417072E+03,1.483208E-01,8.248078E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883687E+01,2.399834E+01,4.549714E+01
12:10:00,2.380905E+03,1.741432E+04,1.228734E-01,1.706517E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536342E+01,2.399809E+01,4.562069E+01,4.629557E+03,1.442432E+04,2.389313E-01,1.399479E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895191E+01,2.399837E+01,4.545790E+01,2.877426E+03,8.679712E+03,1.485028E-01,8.505487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883892E+01,2.399835E+01,4.547547E+01,4.397191E+03,1.376710E+04,2.269389E-01,1.335715E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886936E+01,2.399836E+01,4.549333E+01,2.873885E+03,8.415622E+03,1.483201E-01,8.246706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883687E+01,2.399834E+01,4.549710E+01
12:20:00,2.380874E+03,1.740203E+04,1.228718E-01,1.705324E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536582E+01,2.399809E+01,4.562108E+01,4.629535E+03,1.443741E+04,2.389302E-01,1.400757E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895191E+01,2.399837E+01,4.545750E+01,2.877412E+03,8.670492E+03,1.485021E-01,8.496504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883892E+01,2.399835E+01,4.547581E+01,4.397170E+03,1.376458E+04,2.269378E-01,1.335478E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886936E+01,2.399836E+01,4.549332E+01,2.873872E+03,8.414286E+03,1.483194E-01,8.245446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883686E+01,2.399834E+01,4.549709E+01
12:30:00,2.380844E+03,1.739023E+04,1.228703E-01,1.704177E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536787E+01,2.399809E+01,4.562145E+01,4.629515E+03,1.444618E+04,2.389292E-01,1.401613E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895190E+01,2.399837E+01,4.545732E+01,2.877399E+03,8.663347E+03,1.485014E-01,8.489535E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883891E+01,2.399835E+01,4.547605E+01,4.397149E+03,1.376240E+04,2.269367E-01,1.335272E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886935E+01,2.399836E+01,4.549328E+01,2.873858E+03,8.412994E+03,1.483187E-01,8.244213E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883685E+01,2.399834E+01,4.549706E+01
12:40:00,2.380815E+03,1.737932E+04,1.228688E-01,1.703109E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536961E+01,2.399809E+01,4.562169E+01,4.629495E+03,1.445079E+04,2.389281E-01,1.402061E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895189E+01,2.399837E+01,4.545728E+01,2.877386E+03,8.657925E+03,1.485008E-01,8.484231E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883890E+01,2.399835E+01,4.547618E+01,4.397130E+03,1.376082E+04,2.269357E-01,1.335120E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886935E+01,2.399836E+01,4.549325E+01,2.873846E+03,8.411919E+03,1.483181E-01,8.243167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883684E+01,2.399834E+01,4.549703E+01
12:50:00,2.380788E+03,1.736898E+04,1.228674E-01,1.702107E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.537109E+01,2.399769E+01,4.562307E+01,4.629476E+03,1.445097E+04,2.389272E-01,1.402086E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895189E+01,2.399807E+01,4.545825E+01,2.877374E+03,8.653740E+03,1.485002E-01,8.480173E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883890E+01,2.399805E+01,4.547706E+01,4.397111E+03,1.375962E+04,2.269347E-01,1.335011E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886934E+01,2.399804E+01,4.549400E+01,2.873834E+03,8.410956E+03,1.483174E-01,8.242267E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883684E+01,2.399803E+01,4.549777E+01
13:00:00,2.380762E+03,1.735913E+04,1.228661E-01,1.701159E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.537235E+01,2.399751E+01,4.562379E+01,4.629458E+03,1.444664E+04,2.389262E-01,1.401676E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895188E+01,2.399793E+01,4.545898E+01,2.877362E+03,8.650470E+03,1.484996E-01,8.477030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883889E+01,2.399792E+01,4.547742E+01,4.397092E+03,1.375875E+04,2.269338E-01,1.334936E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886933E+01,2.399791E+01,4.549423E+01,2.873822E+03,8.410078E+03,1.483168E-01,8.241467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883683E+01,2.399790E+01,4.549802E+01
13:10:00,2.380736E+03,1.734971E+04,1.228648E-01,1.700255E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.537342E+01,2.399744E+01,4.562424E+01,4.629441E+03,1.443771E+04,2.389253E-01,1.400821E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895188E+01,2.399788E+01,4.545973E+01,2.877351E+03,8.647803E+03,1.484990E-01,8.474485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883888E+01,2.399786E+01,4.547757E+01,4.397075E+03,1.375807E+04,2.269328E-01,1.334882E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886933E+01,2.399785E+01,4.549424E+01,2.873810E+03,8.418389E+03,1.483162E-01,8.249679E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883682E+01,2.399785E+01,4.549808E+01
13:20:00,2.380711E+03,1.734078E+04,1.228635E-01,1.699399E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537432E+01,2.399741E+01,4.562465E+01,4.629423E+03,1.442423E+04,2.389244E-01,1.399525E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895187E+01,2.399785E+01,4.546072E+01,2.877340E+03,8.645532E+03,1.484984E-01,8.472331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883888E+01,2.399784E+01,4.547773E+01,4.397057E+03,1.375760E+04,2.269320E-01,1.334848E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886932E+01,2.399782E+01,4.549427E+01,2.873799E+03,8.439919E+03,1.483157E-01,8.270850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883682E+01,2.399781E+01,4.549389E+01
13:30:00,2.380688E+03,1.733241E+04,1.228623E-01,1.698598E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537509E+01,2.399739E+01,4.562498E+01,4.629407E+03,1.440635E+04,2.389236E-01,1.397803E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895186E+01,2.399784E+01,4.546189E+01,2.877329E+03,8.643490E+03,1.484979E-01,8.470404E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883887E+01,2.399783E+01,4.547786E+01,4.397041E+03,1.375736E+04,2.269311E-01,1.334837E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886931E+01,2.399781E+01,4.549425E+01,2.873789E+03,8.476772E+03,1.483151E-01,8.307041E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883681E+01,2.399780E+01,4.548736E+01
13:40:00,2.380665E+03,1.732442E+04,1.228611E-01,1.697835E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537575E+01,2.399739E+01,4.562524E+01,4.629391E+03,1.438412E+04,2.389228E-01,1.395658E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895186E+01,2.399784E+01,4.546323E+01,2.877319E+03,8.641449E+03,1.484973E-01,8.468477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883886E+01,2.399782E+01,4.547797E+01,4.397025E+03,1.375721E+04,2.269303E-01,1.334835E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886931E+01,2.399781E+01,4.549418E+01,2.873779E+03,8.530465E+03,1.483146E-01,8.359734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883680E+01,2.399779E+01,4.547966E+01
13:50:00,2.380642E+03,1.731713E+04,1.228599E-01,1.697129E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537630E+01,2.399738E+01,4.562545E+01,4.629375E+03,1.435794E+04,2.389220E-01,1.393124E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895185E+01,2.399783E+01,4.546472E+01,2.877309E+03,8.639385E+03,1.484968E-01,8.466486E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883886E+01,2.399782E+01,4.547807E+01,4.397009E+03,1.375732E+04,2.269295E-01,1.334851E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886930E+01,2.399781E+01,4.549407E+01,2.873769E+03,8.602278E+03,1.483141E-01,8.430144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883680E+01,2.399779E+01,4.547123E+01
14:00:00,2.380621E+03,1.731059E+04,1.228588E-01,1.696492E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537676E+01,2.399738E+01,4.562561E+01,4.629360E+03,1.432811E+04,2.389212E-01,1.390232E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895185E+01,2.399783E+01,4.546637E+01,2.877299E+03,8.637208E+03,1.484963E-01,8.464367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883885E+01,2.399782E+01,4.547817E+01,4.396994E+03,1.375772E+04,2.269287E-01,1.334891E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886930E+01,2.399781E+01,4.549393E+01,2.873759E+03,8.693056E+03,1.483136E-01,8.519120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883679E+01,2.399780E+01,4.546236E+01
14:10:00,2.380600E+03,1.730475E+04,1.228577E-01,1.695921E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537715E+01,2.399738E+01,4.562573E+01,4.629346E+03,1.429477E+04,2.389204E-01,1.386997E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895184E+01,2.399783E+01,4.546815E+01,2.877290E+03,8.634742E+03,1.484958E-01,8.461956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883885E+01,2.399782E+01,4.547828E+01,4.396979E+03,1.375826E+04,2.269279E-01,1.334945E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886929E+01,2.399781E+01,4.549376E+01,2.873750E+03,8.794020E+03,1.483131E-01,8.618070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883679E+01,2.399780E+01,4.545327E+01
14:20:00,2.380579E+03,1.729954E+04,1.228567E-01,1.695412E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537748E+01,2.399738E+01,4.562595E+01,4.629332E+03,1.425826E+04,2.389197E-01,1.383456E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895184E+01,2.399783E+01,4.547025E+01,2.877281E+03,8.631893E+03,1.484954E-01,8.459167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883884E+01,2.399782E+01,4.547859E+01,4.396965E+03,1.375889E+04,2.269272E-01,1.335006E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886929E+01,2.399781E+01,4.549375E+01,2.873740E+03,8.901408E+03,1.483126E-01,8.723311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883678E+01,2.399781E+01,4.544431E+01
14:30:00,2.380560E+03,1.729490E+04,1.228557E-01,1.694957E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537776E+01,2.399738E+01,4.562616E+01,4.629318E+03,1.421901E+04,2.389190E-01,1.379647E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895183E+01,2.399783E+01,4.547249E+01,2.877272E+03,8.628602E+03,1.484949E-01,8.455943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883884E+01,2.399782E+01,4.547896E+01,4.396951E+03,1.375957E+04,2.269265E-01,1.335072E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886928E+01,2.399781E+01,4.549375E+01,2.873732E+03,9.013164E+03,1.483122E-01,8.832828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883678E+01,2.399781E+01,4.543545E+01
14:40:00,2.380541E+03,1.729073E+04,1.228547E-01,1.694548E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537799E+01,2.399738E+01,4.562635E+01,4.629305E+03,1.417750E+04,2.389183E-01,1.375620E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895183E+01,2.399783E+01,4.547479E+01,2.877263E+03,8.624800E+03,1.484945E-01,8.452217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883883E+01,2.399782E+01,4.547936E+01,4.396938E+03,1.376025E+04,2.269258E-01,1.335138E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886928E+01,2.399781E+01,4.549372E+01,2.873723E+03,9.127528E+03,1.483117E-01,8.944900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883677E+01,2.399782E+01,4.542676E+01
14:50:00,2.380522E+03,1.728668E+04,1.228537E-01,1.694145E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537818E+01,2.399763E+01,4.562592E+01,4.629292E+03,1.413741E+04,2.389176E-01,1.371726E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895182E+01,2.399801E+01,4.547717E+01,2.877255E+03,8.620367E+03,1.484940E-01,8.447848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883883E+01,2.399800E+01,4.547949E+01,4.396925E+03,1.376078E+04,2.269251E-01,1.335185E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886927E+01,2.399800E+01,4.549316E+01,2.873715E+03,9.242886E+03,1.483113E-01,9.057918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883677E+01,2.399800E+01,4.541477E+01
15:00:00,2.380504E+03,1.728309E+04,1.228528E-01,1.693775E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537834E+01,2.399799E+01,4.562510E+01,4.629279E+03,1.409939E+04,2.389170E-01,1.368027E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895182E+01,2.399829E+01,4.547775E+01,2.877247E+03,8.614824E+03,1.484936E-01,8.442353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883882E+01,2.399827E+01,4.547933E+01,4.396912E+03,1.376048E+04,2.269245E-01,1.335146E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886927E+01,2.399828E+01,4.549244E+01,2.873707E+03,9.360596E+03,1.483109E-01,9.173198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883676E+01,2.399827E+01,4.540620E+01
