Time,CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%]
15:10:00,2.380486E+03,1.727985E+04,1.228519E-01,1.693439E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537847E+01,2.399807E+01,4.562509E+01,4.629267E+03,1.406474E+04,2.389163E-01,1.364653E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895182E+01,2.399835E+01,4.547892E+01,2.877239E+03,8.608444E+03,1.484932E-01,8.436030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883882E+01,2.399833E+01,4.547995E+01,4.396900E+03,1.375977E+04,2.269238E-01,1.335065E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886926E+01,2.399834E+01,4.549247E+01,2.873699E+03,9.475587E+03,1.483105E-01,9.285800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883676E+01,2.399835E+01,4.539813E+01
15:20:00,2.380469E+03,1.727690E+04,1.228510E-01,1.693130E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537858E+01,2.399809E+01,4.562529E+01,4.629255E+03,1.403427E+04,2.389157E-01,1.361685E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895181E+01,2.399836E+01,4.548010E+01,2.877232E+03,8.601348E+03,1.484928E-01,8.429002E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883881E+01,2.399834E+01,4.548076E+01,4.396888E+03,1.375874E+04,2.269232E-01,1.334953E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886926E+01,2.399836E+01,4.549265E+01,2.873691E+03,9.583489E+03,1.483101E-01,9.391453E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883675E+01,2.399837E+01,4.539194E+01
15:30:00,2.380452E+03,1.727417E+04,1.228501E-01,1.692842E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537867E+01,2.399809E+01,4.562553E+01,4.629243E+03,1.400918E+04,2.389151E-01,1.359239E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895181E+01,2.399837E+01,4.548110E+01,2.877224E+03,8.593549E+03,1.484924E-01,8.421286E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883881E+01,2.399834E+01,4.548160E+01,4.396876E+03,1.375726E+04,2.269226E-01,1.334797E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886925E+01,2.399836E+01,4.549285E+01,2.873684E+03,9.682361E+03,1.483097E-01,9.488256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883675E+01,2.399838E+01,4.538720E+01
15:40:00,2.380436E+03,1.727161E+04,1.228493E-01,1.692572E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537874E+01,2.399809E+01,4.562577E+01,4.629232E+03,1.399003E+04,2.389145E-01,1.357368E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895180E+01,2.399837E+01,4.548186E+01,2.877217E+03,8.585083E+03,1.484921E-01,8.412916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883880E+01,2.399835E+01,4.548247E+01,4.396865E+03,1.375520E+04,2.269220E-01,1.334585E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886925E+01,2.399836E+01,4.549306E+01,2.873676E+03,9.770881E+03,1.483093E-01,9.574914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883674E+01,2.399838E+01,4.538331E+01
15:50:00,2.380420E+03,1.726926E+04,1.228485E-01,1.692321E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537880E+01,2.399834E+01,4.562538E+01,4.629221E+03,1.397374E+04,2.389140E-01,1.355775E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895180E+01,2.399857E+01,4.548200E+01,2.877210E+03,8.575959E+03,1.484917E-01,8.403898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883880E+01,2.399855E+01,4.548294E+01,4.396854E+03,1.375243E+04,2.269215E-01,1.334304E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886924E+01,2.399857E+01,4.549279E+01,2.873669E+03,9.847992E+03,1.483090E-01,9.650388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883674E+01,2.399857E+01,4.537916E+01
16:00:00,2.380405E+03,1.726692E+04,1.228477E-01,1.692077E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537884E+01,2.399851E+01,4.562518E+01,4.629210E+03,1.396043E+04,2.389134E-01,1.354475E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895180E+01,2.399871E+01,4.548215E+01,2.877203E+03,8.566721E+03,1.484913E-01,8.394788E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883879E+01,2.399869E+01,4.548349E+01,4.396843E+03,1.374961E+04,2.269209E-01,1.334021E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886924E+01,2.399871E+01,4.549271E+01,2.873663E+03,9.910117E+03,1.483086E-01,9.711197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883674E+01,2.399870E+01,4.537625E+01
16:10:00,2.380390E+03,1.726467E+04,1.228469E-01,1.691843E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537888E+01,2.399853E+01,4.562539E+01,4.629200E+03,1.394962E+04,2.389129E-01,1.353417E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895179E+01,2.399873E+01,4.548262E+01,2.877196E+03,8.557219E+03,1.484910E-01,8.385424E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883879E+01,2.399870E+01,4.548444E+01,4.396833E+03,1.374634E+04,2.269204E-01,1.333695E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399872E+01,4.549302E+01,2.873656E+03,9.960774E+03,1.483083E-01,9.760776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883673E+01,2.399872E+01,4.537412E+01
16:20:00,2.380375E+03,1.726245E+04,1.228462E-01,1.691613E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537890E+01,2.399853E+01,4.562566E+01,4.629190E+03,1.393928E+04,2.389124E-01,1.352406E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895179E+01,2.399873E+01,4.548331E+01,2.877190E+03,8.546507E+03,1.484907E-01,8.374876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883879E+01,2.399870E+01,4.548567E+01,4.396823E+03,1.374111E+04,2.269198E-01,1.333180E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399873E+01,4.549360E+01,2.873649E+03,1.000417E+04,1.483079E-01,9.803242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883673E+01,2.399873E+01,4.537230E+01
16:30:00,2.380361E+03,1.726023E+04,1.228454E-01,1.691383E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537892E+01,2.399853E+01,4.562595E+01,4.629180E+03,1.392938E+04,2.389119E-01,1.351437E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895179E+01,2.399873E+01,4.548410E+01,2.877184E+03,8.535060E+03,1.484903E-01,8.363609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399870E+01,4.548703E+01,4.396813E+03,1.373472E+04,2.269193E-01,1.332551E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399873E+01,4.549430E+01,2.873643E+03,1.003999E+04,1.483076E-01,9.838290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399873E+01,4.537089E+01
16:40:00,2.380347E+03,1.725797E+04,1.228447E-01,1.691149E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399853E+01,4.562624E+01,4.629170E+03,1.391955E+04,2.389114E-01,1.350476E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895178E+01,2.399873E+01,4.548478E+01,2.877177E+03,8.523000E+03,1.484900E-01,8.351742E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399870E+01,4.548833E+01,4.396803E+03,1.372744E+04,2.269188E-01,1.331838E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886922E+01,2.399873E+01,4.549493E+01,2.873637E+03,1.006800E+04,1.483073E-01,9.865674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399873E+01,4.537013E+01
16:50:00,2.380334E+03,1.725585E+04,1.228440E-01,1.690936E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399853E+01,4.562653E+01,4.629161E+03,1.390948E+04,2.389109E-01,1.349495E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895178E+01,2.399873E+01,4.548543E+01,2.877171E+03,8.510401E+03,1.484897E-01,8.339373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399870E+01,4.548960E+01,4.396794E+03,1.371952E+04,2.269183E-01,1.331065E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886922E+01,2.399873E+01,4.549549E+01,2.873631E+03,1.008801E+04,1.483070E-01,9.885256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399873E+01,4.537000E+01
17:00:00,2.380320E+03,1.725385E+04,1.228433E-01,1.690740E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537894E+01,2.399853E+01,4.562679E+01,4.629152E+03,1.389853E+04,2.389104E-01,1.348432E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895178E+01,2.399873E+01,4.548614E+01,2.877166E+03,8.497157E+03,1.484894E-01,8.326393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883877E+01,2.399870E+01,4.549089E+01,4.396785E+03,1.371089E+04,2.269179E-01,1.330228E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886922E+01,2.399873E+01,4.549605E+01,2.873625E+03,1.009780E+04,1.483067E-01,9.894850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883671E+01,2.399873E+01,4.537081E+01
17:10:00,2.380308E+03,1.725265E+04,1.228427E-01,1.690622E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399853E+01,4.562696E+01,4.629143E+03,1.388620E+04,2.389099E-01,1.347236E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895177E+01,2.399873E+01,4.548698E+01,2.877160E+03,8.483268E+03,1.484891E-01,8.312784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883877E+01,2.399870E+01,4.549225E+01,4.396776E+03,1.370553E+04,2.269174E-01,1.329708E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886921E+01,2.399873E+01,4.549611E+01,2.873619E+03,1.009679E+04,1.483064E-01,9.893858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883671E+01,2.399873E+01,4.537261E+01
17:20:00,2.380295E+03,1.725284E+04,1.228420E-01,1.690635E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399873E+01,4.562646E+01,4.629134E+03,1.387343E+04,2.389095E-01,1.345994E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895177E+01,2.399889E+01,4.548764E+01,2.877154E+03,8.469532E+03,1.484888E-01,8.299302E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883877E+01,2.399887E+01,4.549336E+01,4.396767E+03,1.370768E+04,2.269170E-01,1.329913E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886921E+01,2.399889E+01,4.549475E+01,2.873614E+03,1.008358E+04,1.483061E-01,9.880883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883671E+01,2.399888E+01,4.537483E+01
17:30:00,2.380283E+03,1.725502E+04,1.228414E-01,1.690841E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537892E+01,2.399881E+01,4.562610E+01,4.629126E+03,1.385886E+04,2.389091E-01,1.344574E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895177E+01,2.399896E+01,4.548865E+01,2.877149E+03,8.455533E+03,1.484886E-01,8.285552E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883876E+01,2.399894E+01,4.549466E+01,4.396758E+03,1.371803E+04,2.269165E-01,1.330912E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886921E+01,2.399896E+01,4.549294E+01,2.873609E+03,1.005877E+04,1.483058E-01,9.856539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883670E+01,2.399895E+01,4.537771E+01
17:40:00,2.380271E+03,1.725930E+04,1.228408E-01,1.691253E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537891E+01,2.399881E+01,4.562584E+01,4.629117E+03,1.384179E+04,2.389086E-01,1.342914E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399896E+01,4.548999E+01,2.877144E+03,8.441149E+03,1.484883E-01,8.271424E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883876E+01,2.399894E+01,4.549615E+01,4.396750E+03,1.373671E+04,2.269161E-01,1.332719E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399896E+01,4.549095E+01,2.873603E+03,1.002196E+04,1.483056E-01,9.820427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883670E+01,2.399896E+01,4.538151E+01
17:50:00,2.380259E+03,1.726548E+04,1.228402E-01,1.691851E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537890E+01,2.399881E+01,4.562557E+01,4.629109E+03,1.382197E+04,2.389082E-01,1.340985E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399896E+01,4.549150E+01,2.877139E+03,8.426396E+03,1.484880E-01,8.256936E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883876E+01,2.399894E+01,4.549768E+01,4.396742E+03,1.376321E+04,2.269157E-01,1.335285E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399896E+01,4.548893E+01,2.873598E+03,9.972222E+03,1.483053E-01,9.771656E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883670E+01,2.399896E+01,4.538623E+01
18:00:00,2.380248E+03,1.727290E+04,1.228396E-01,1.692570E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537888E+01,2.399881E+01,4.562538E+01,4.629102E+03,1.379923E+04,2.389078E-01,1.338774E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399896E+01,4.549316E+01,2.877134E+03,8.411284E+03,1.484878E-01,8.242095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883875E+01,2.399894E+01,4.549923E+01,4.396734E+03,1.379355E+04,2.269153E-01,1.338223E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399896E+01,4.548755E+01,2.873593E+03,9.910502E+03,1.483050E-01,9.711140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883669E+01,2.399896E+01,4.539202E+01
18:10:00,2.706253E+03,1.728019E+04,1.396640E-01,1.693276E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537887E+01,2.399881E+01,4.562540E+01,4.811263E+03,1.377310E+04,2.483092E-01,1.336234E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399896E+01,4.549509E+01,2.998575E+03,8.395569E+03,1.547553E-01,8.226663E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883875E+01,2.399894E+01,4.550094E+01,4.578896E+03,1.382029E+04,2.363166E-01,1.340812E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399896E+01,4.548732E+01,2.995034E+03,9.835122E+03,1.545726E-01,9.637239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883669E+01,2.399895E+01,4.539919E+01
18:20:00,3.032317E+03,1.728605E+04,1.564883E-01,1.693848E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099604E+01,4.403531E+01,2.399881E+01,4.562568E+01,4.993435E+03,1.374346E+04,2.577103E-01,1.333356E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099816E+01,4.768734E+01,2.399896E+01,4.549734E+01,3.120022E+03,8.379152E+03,1.610226E-01,8.210566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.745185E+01,2.399894E+01,4.550284E+01,4.761067E+03,1.383727E+04,2.457177E-01,1.342458E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099814E+01,4.760244E+01,2.399896E+01,4.548825E+01,3.116481E+03,9.743868E+03,1.608398E-01,9.547810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.744972E+01,2.399895E+01,4.540795E+01
18:30:00,3.358454E+03,1.728911E+04,1.733141E-01,1.694147E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099492E+01,4.306312E+01,2.399881E+01,4.562620E+01,5.175630E+03,1.370989E+04,2.671093E-01,1.330100E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099686E+01,4.691877E+01,2.399896E+01,4.549985E+01,3.241480E+03,8.361745E+03,1.672880E-01,8.193510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.663711E+01,2.399894E+01,4.550489E+01,4.943260E+03,1.383880E+04,2.551168E-01,1.342606E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099687E+01,4.681828E+01,2.399896E+01,4.549042E+01,3.237939E+03,9.635072E+03,1.671053E-01,9.441203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.663456E+01,2.399895E+01,4.541836E+01
18:40:00,3.684665E+03,1.728840E+04,1.901421E-01,1.694078E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099411E+01,4.235985E+01,2.399881E+01,4.562697E+01,5.357875E+03,1.367158E+04,2.765083E-01,1.326383E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099590E+01,4.644995E+01,2.399896E+01,4.550272E+01,3.362969E+03,8.342759E+03,1.735534E-01,8.174906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099547E+01,4.615672E+01,2.399894E+01,4.550719E+01,5.125502E+03,1.381842E+04,2.645160E-01,1.340628E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099593E+01,4.633123E+01,2.399896E+01,4.549421E+01,3.359428E+03,9.503597E+03,1.733707E-01,9.312373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099547E+01,4.615370E+01,2.399895E+01,4.543138E+01
18:50:00,4.010946E+03,1.728328E+04,2.069726E-01,1.693576E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099353E+01,4.185119E+01,2.399881E+01,4.562800E+01,5.540177E+03,1.362885E+04,2.859087E-01,1.322237E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.616378E+01,2.399896E+01,4.550585E+01,3.484495E+03,8.322076E+03,1.798196E-01,8.154640E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099482E+01,4.587327E+01,2.399894E+01,4.550970E+01,5.307799E+03,1.377325E+04,2.739166E-01,1.336246E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099533E+01,4.602856E+01,2.399896E+01,4.549957E+01,3.480954E+03,9.349302E+03,1.796369E-01,9.161183E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099482E+01,4.586984E+01,2.399895E+01,4.544698E+01
19:00:00,4.337292E+03,1.727345E+04,2.238057E-01,1.692613E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099311E+01,4.148335E+01,2.399881E+01,4.562927E+01,5.722535E+03,1.358241E+04,2.953111E-01,1.317731E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099492E+01,4.598913E+01,2.399896E+01,4.550904E+01,3.606059E+03,8.299674E+03,1.860871E-01,8.132688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099444E+01,4.570605E+01,2.399894E+01,4.551231E+01,5.490152E+03,1.370606E+04,2.833191E-01,1.329728E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099495E+01,4.584047E+01,2.399896E+01,4.550588E+01,3.602518E+03,9.176434E+03,1.859044E-01,8.991794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099444E+01,4.570230E+01,2.399895E+01,4.546375E+01
19:10:00,4.337682E+03,1.725954E+04,2.238163E-01,1.691250E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099281E+01,4.121740E+01,2.399881E+01,4.563066E+01,5.722775E+03,1.353524E+04,2.953138E-01,1.313155E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099470E+01,4.588256E+01,2.399896E+01,4.551190E+01,3.606210E+03,8.276789E+03,1.860882E-01,8.110264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099421E+01,4.560743E+01,2.399894E+01,4.551473E+01,5.490387E+03,1.362745E+04,2.833220E-01,1.322101E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099471E+01,4.572364E+01,2.399896E+01,4.551155E+01,3.602670E+03,9.001133E+03,1.859055E-01,8.820021E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099421E+01,4.560345E+01,2.399895E+01,4.547806E+01
19:20:00,4.338068E+03,1.724271E+04,2.238294E-01,1.689601E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.102514E+01,2.399881E+01,4.563199E+01,5.723051E+03,1.348944E+04,2.953187E-01,1.308713E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099456E+01,4.581758E+01,2.399896E+01,4.551425E+01,3.606387E+03,8.254233E+03,1.860910E-01,8.088162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099407E+01,4.554932E+01,2.399893E+01,4.551679E+01,5.490658E+03,1.354583E+04,2.833271E-01,1.314183E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099457E+01,4.565109E+01,2.399896E+01,4.551555E+01,3.602846E+03,8.835903E+03,1.859083E-01,8.658117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099407E+01,4.554517E+01,2.399894E+01,4.548794E+01
19:30:00,4.338428E+03,1.722459E+04,2.238431E-01,1.687830E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.088620E+01,2.399865E+01,4.563352E+01,5.723344E+03,1.344682E+04,2.953276E-01,1.304581E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099447E+01,4.577797E+01,2.399882E+01,4.551640E+01,3.606579E+03,8.232727E+03,1.860967E-01,8.067108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099399E+01,4.551510E+01,2.399880E+01,4.551879E+01,5.490946E+03,1.346758E+04,2.833360E-01,1.306594E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099448E+01,4.560606E+01,2.399882E+01,4.551846E+01,3.603038E+03,8.687909E+03,1.859140E-01,8.513122E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099399E+01,4.551084E+01,2.399881E+01,4.549445E+01
19:40:00,4.338758E+03,1.720648E+04,2.238566E-01,1.686063E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099231E+01,4.078581E+01,2.399854E+01,4.563482E+01,5.723623E+03,1.340930E+04,2.953381E-01,1.300945E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099442E+01,4.575385E+01,2.399873E+01,4.551830E+01,3.606763E+03,8.213146E+03,1.861038E-01,8.047952E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099395E+01,4.549498E+01,2.399870E+01,4.552060E+01,5.491221E+03,1.339986E+04,2.833464E-01,1.300029E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099442E+01,4.557814E+01,2.399873E+01,4.552079E+01,3.603222E+03,8.566604E+03,1.859211E-01,8.394291E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099395E+01,4.549064E+01,2.399871E+01,4.549957E+01
19:50:00,4.339055E+03,1.718971E+04,2.238693E-01,1.684428E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099223E+01,4.071330E+01,2.399853E+01,4.563568E+01,5.723874E+03,1.337753E+04,2.953487E-01,1.297869E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099439E+01,4.573918E+01,2.399872E+01,4.551974E+01,3.606930E+03,8.195869E+03,1.861109E-01,8.031055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099392E+01,4.548317E+01,2.399869E+01,4.552202E+01,5.491470E+03,1.334684E+04,2.833569E-01,1.294891E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099439E+01,4.556085E+01,2.399872E+01,4.552247E+01,3.603389E+03,8.476246E+03,1.859282E-01,8.305785E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099392E+01,4.547878E+01,2.399870E+01,4.550325E+01
20:00:00,4.339319E+03,1.717552E+04,2.238811E-01,1.683050E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.066095E+01,2.399837E+01,4.563670E+01,5.724094E+03,1.335172E+04,2.953587E-01,1.295373E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099437E+01,4.573028E+01,2.399859E+01,4.552117E+01,3.607076E+03,8.181212E+03,1.861176E-01,8.016742E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099390E+01,4.547625E+01,2.399857E+01,4.552345E+01,5.491689E+03,1.331045E+04,2.833668E-01,1.291368E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099436E+01,4.555015E+01,2.399859E+01,4.552402E+01,3.603535E+03,8.416424E+03,1.859349E-01,8.247218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099390E+01,4.547183E+01,2.399857E+01,4.550609E+01
20:10:00,4.339552E+03,1.716413E+04,2.238918E-01,1.681952E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099212E+01,4.062317E+01,2.399814E+01,4.563790E+01,5.724286E+03,1.333025E+04,2.953677E-01,1.293301E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099436E+01,4.572488E+01,2.399840E+01,4.552282E+01,3.607204E+03,8.168507E+03,1.861236E-01,8.004368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.547223E+01,2.399838E+01,4.552515E+01,5.491881E+03,1.328433E+04,2.833758E-01,1.288846E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099435E+01,4.554354E+01,2.399840E+01,4.552574E+01,3.603663E+03,8.375404E+03,1.859409E-01,8.207100E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.546778E+01,2.399838E+01,4.550900E+01
20:20:00,4.339757E+03,1.715530E+04,2.239014E-01,1.681107E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099209E+01,4.059592E+01,2.399809E+01,4.563850E+01,5.724451E+03,1.331188E+04,2.953757E-01,1.291531E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099435E+01,4.572163E+01,2.399836E+01,4.552389E+01,3.607314E+03,8.157237E+03,1.861290E-01,7.993404E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.546989E+01,2.399833E+01,4.552629E+01,5.492047E+03,1.326365E+04,2.833838E-01,1.286852E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.553948E+01,2.399836E+01,4.552682E+01,3.603773E+03,8.344745E+03,1.859463E-01,8.177139E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.546544E+01,2.399834E+01,4.551096E+01
20:30:00,4.339937E+03,1.714833E+04,2.239100E-01,1.680440E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099207E+01,4.057628E+01,2.399808E+01,4.563896E+01,5.724595E+03,1.329574E+04,2.953827E-01,1.289975E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571967E+01,2.399835E+01,4.552482E+01,3.607409E+03,8.147008E+03,1.861338E-01,7.983444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546855E+01,2.399832E+01,4.552730E+01,5.492191E+03,1.324658E+04,2.833909E-01,1.285206E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.553698E+01,2.399835E+01,4.552772E+01,3.603868E+03,8.320939E+03,1.859510E-01,8.153877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546409E+01,2.399833E+01,4.551253E+01
20:40:00,4.340096E+03,1.714285E+04,2.239176E-01,1.679916E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099205E+01,4.056214E+01,2.399808E+01,4.563937E+01,5.724719E+03,1.328135E+04,2.953889E-01,1.288588E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571851E+01,2.399834E+01,4.552569E+01,3.607491E+03,8.137621E+03,1.861379E-01,7.974296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546780E+01,2.399832E+01,4.552826E+01,5.492316E+03,1.323223E+04,2.833972E-01,1.283823E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553547E+01,2.399834E+01,4.552852E+01,3.603950E+03,8.302102E+03,1.859552E-01,8.135470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546333E+01,2.399833E+01,4.551385E+01
20:50:00,4.340235E+03,1.713844E+04,2.239245E-01,1.679496E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099204E+01,4.055196E+01,2.399808E+01,4.563974E+01,5.724827E+03,1.326826E+04,2.953944E-01,1.287326E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571782E+01,2.399834E+01,4.552652E+01,3.607563E+03,8.128869E+03,1.861415E-01,7.965769E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546738E+01,2.399832E+01,4.552920E+01,5.492425E+03,1.321991E+04,2.834027E-01,1.282635E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553455E+01,2.399834E+01,4.552925E+01,3.604022E+03,8.286870E+03,1.859588E-01,8.120594E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546290E+01,2.399833E+01,4.551501E+01
21:00:00,4.340358E+03,1.713460E+04,2.239305E-01,1.679128E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099203E+01,4.054465E+01,2.399808E+01,4.564010E+01,5.724921E+03,1.325604E+04,2.953992E-01,1.286146E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571742E+01,2.399834E+01,4.552732E+01,3.607626E+03,8.120525E+03,1.861447E-01,7.957625E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546715E+01,2.399832E+01,4.553011E+01,5.492521E+03,1.320899E+04,2.834075E-01,1.281581E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553400E+01,2.399834E+01,4.552994E+01,3.604084E+03,8.274199E+03,1.859620E-01,8.108212E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546268E+01,2.399832E+01,4.551604E+01
21:10:00,4.340467E+03,1.713127E+04,2.239360E-01,1.678803E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099203E+01,4.053941E+01,2.399808E+01,4.564044E+01,5.725005E+03,1.324439E+04,2.954035E-01,1.285016E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571720E+01,2.399834E+01,4.552812E+01,3.607681E+03,8.112449E+03,1.861476E-01,7.949719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546705E+01,2.399832E+01,4.553102E+01,5.492605E+03,1.319906E+04,2.834118E-01,1.280618E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553368E+01,2.399834E+01,4.553061E+01,3.604140E+03,8.263356E+03,1.859648E-01,8.097595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546257E+01,2.399832E+01,4.551699E+01
21:20:00,4.340565E+03,1.712851E+04,2.239409E-01,1.678533E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099202E+01,4.053566E+01,2.399808E+01,4.564068E+01,5.725078E+03,1.323327E+04,2.954072E-01,1.283938E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571708E+01,2.399834E+01,4.552868E+01,3.607729E+03,8.104638E+03,1.861501E-01,7.942067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546701E+01,2.399832E+01,4.553166E+01,5.492679E+03,1.318998E+04,2.834156E-01,1.279738E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553350E+01,2.399834E+01,4.553107E+01,3.604188E+03,8.253898E+03,1.859673E-01,8.088328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546253E+01,2.399832E+01,4.551763E+01
21:30:00,4.340652E+03,1.712593E+04,2.239453E-01,1.678292E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099202E+01,4.053298E+01,2.399766E+01,4.564210E+01,5.725144E+03,1.322237E+04,2.954106E-01,1.282887E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571703E+01,2.399801E+01,4.553033E+01,3.607773E+03,8.096927E+03,1.861523E-01,7.934553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546700E+01,2.399800E+01,4.553339E+01,5.492746E+03,1.318136E+04,2.834190E-01,1.278909E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553341E+01,2.399801E+01,4.553258E+01,3.604232E+03,8.245328E+03,1.859696E-01,8.079974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546252E+01,2.399801E+01,4.551932E+01
21:40:00,4.340730E+03,1.712341E+04,2.239492E-01,1.678062E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099202E+01,4.053107E+01,2.399748E+01,4.564287E+01,5.725203E+03,1.321156E+04,2.954136E-01,1.281849E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571701E+01,2.399787E+01,4.553147E+01,3.607811E+03,8.089246E+03,1.861543E-01,7.927086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546701E+01,2.399787E+01,4.553463E+01,5.492805E+03,1.317301E+04,2.834220E-01,1.278109E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553337E+01,2.399787E+01,4.553355E+01,3.604270E+03,8.237331E+03,1.859716E-01,8.072197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546253E+01,2.399788E+01,4.552050E+01
21:50:00,4.340802E+03,1.712090E+04,2.239529E-01,1.677835E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052973E+01,2.399741E+01,4.564340E+01,5.725256E+03,1.320078E+04,2.954164E-01,1.280814E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571701E+01,2.399781E+01,4.553240E+01,3.607846E+03,8.081557E+03,1.861561E-01,7.919619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546703E+01,2.399781E+01,4.553569E+01,5.492859E+03,1.316480E+04,2.834248E-01,1.277323E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553335E+01,2.399781E+01,4.553434E+01,3.604305E+03,8.229682E+03,1.859734E-01,8.064769E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546256E+01,2.399782E+01,4.552149E+01
22:00:00,4.340866E+03,1.711832E+04,2.239562E-01,1.677602E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052878E+01,2.399738E+01,4.564382E+01,5.725304E+03,1.318995E+04,2.954189E-01,1.279775E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571703E+01,2.399778E+01,4.553327E+01,3.607878E+03,8.073832E+03,1.861577E-01,7.912120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546706E+01,2.399778E+01,4.553667E+01,5.492908E+03,1.315663E+04,2.834273E-01,1.276543E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553336E+01,2.399778E+01,4.553504E+01,3.604337E+03,8.222211E+03,1.859750E-01,8.057520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546259E+01,2.399779E+01,4.552240E+01
22:10:00,4.340926E+03,1.590831E+04,2.239592E-01,1.526370E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052812E+01,2.614578E+01,4.082801E+01,5.725348E+03,1.222393E+04,2.954211E-01,1.161951E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571705E+01,2.614598E+01,4.054146E+01,3.607907E+03,7.480730E+03,1.861592E-01,7.182174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546709E+01,2.614347E+01,4.061274E+01,5.492952E+03,1.219310E+04,2.834296E-01,1.159026E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553337E+01,2.614618E+01,4.054314E+01,3.604366E+03,7.626514E+03,1.859765E-01,7.321545E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546262E+01,2.614158E+01,4.059782E+01
22:20:00,4.340981E+03,1.503690E+04,2.239620E-01,1.399665E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052767E+01,2.669833E+01,4.007635E+01,5.725389E+03,1.150690E+04,2.954232E-01,1.062002E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571707E+01,2.669873E+01,3.963106E+01,3.607934E+03,7.032835E+03,1.861606E-01,6.555780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546712E+01,2.669861E+01,3.975173E+01,5.492993E+03,1.147807E+04,2.834317E-01,1.059357E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553339E+01,2.669873E+01,3.963401E+01,3.604393E+03,7.176306E+03,1.859779E-01,6.688238E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546265E+01,2.669860E+01,3.972502E+01
22:30:00,4.341032E+03,1.427998E+04,2.239646E-01,1.281824E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052736E+01,2.669577E+01,4.041536E+01,5.725427E+03,1.088267E+04,2.954252E-01,9.692043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571709E+01,2.669683E+01,3.987769E+01,3.607958E+03,6.643402E+03,1.861619E-01,5.974837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546715E+01,2.669661E+01,4.002888E+01,5.493031E+03,1.085574E+04,2.834337E-01,9.668244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553342E+01,2.669683E+01,3.988175E+01,3.604417E+03,6.785354E+03,1.859791E-01,6.100984E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546267E+01,2.669662E+01,3.999146E+01
22:40:00,4.341079E+03,1.357718E+04,2.239671E-01,1.168183E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052717E+01,2.669434E+01,4.044230E+01,5.725462E+03,1.030326E+04,2.954270E-01,8.798834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571711E+01,2.669582E+01,3.989307E+01,3.607981E+03,6.283312E+03,1.861630E-01,5.416857E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546718E+01,2.669551E+01,4.004172E+01,5.493066E+03,1.027844E+04,2.834355E-01,8.777738E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553344E+01,2.669582E+01,3.989724E+01,3.604440E+03,6.424042E+03,1.859803E-01,5.536908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546270E+01,2.669553E+01,3.999993E+01
22:50:00,4.341123E+03,1.291747E+04,2.239694E-01,1.057883E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052704E+01,2.669379E+01,4.039204E+01,5.725494E+03,9.759188E+03,2.954287E-01,7.933088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571714E+01,2.669544E+01,3.985165E+01,3.608003E+03,5.946258E+03,1.861641E-01,4.876947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546720E+01,2.669510E+01,3.999219E+01,5.493099E+03,9.736641E+03,2.834372E-01,7.914730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553347E+01,2.669544E+01,3.985527E+01,3.604461E+03,6.085930E+03,1.859814E-01,4.991012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546273E+01,2.669513E+01,3.994994E+01
23:00:00,4.341165E+03,1.229120E+04,2.239715E-01,9.501755E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052697E+01,2.669366E+01,4.032638E+01,5.725525E+03,9.242706E+03,2.954302E-01,7.088851E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571716E+01,2.669536E+01,3.979958E+01,3.608023E+03,5.627159E+03,1.861652E-01,4.351174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546723E+01,2.669502E+01,3.993270E+01,5.493130E+03,9.222561E+03,2.834388E-01,7.073236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553349E+01,2.669536E+01,3.980248E+01,3.604481E+03,5.765845E+03,1.859825E-01,4.459291E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546275E+01,2.669505E+01,3.989154E+01
23:10:00,4.341204E+03,1.289879E+04,2.239735E-01,9.955153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052694E+01,2.669371E+01,4.026439E+01,5.725554E+03,9.703349E+03,2.954317E-01,7.429631E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571718E+01,2.669540E+01,3.975095E+01,3.608041E+03,5.907669E+03,1.861661E-01,4.559095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546725E+01,2.669507E+01,3.987824E+01,5.493159E+03,9.685931E+03,2.834403E-01,7.416294E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553351E+01,2.669540E+01,3.975315E+01,3.604500E+03,6.048343E+03,1.859834E-01,4.667649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546277E+01,2.669510E+01,3.983857E+01
23:20:00,4.341242E+03,1.318865E+04,2.239754E-01,1.017943E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052693E+01,2.669381E+01,4.020925E+01,5.725581E+03,9.932529E+03,2.954331E-01,7.605406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571720E+01,2.669548E+01,3.970806E+01,3.608059E+03,6.054323E+03,1.861671E-01,4.672466E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546727E+01,2.669516E+01,3.983079E+01,5.493187E+03,9.918411E+03,2.834417E-01,7.594596E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553353E+01,2.669549E+01,3.970964E+01,3.604518E+03,6.196711E+03,1.859843E-01,4.782346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546280E+01,2.669519E+01,3.979255E+01
23:30:00,4.341277E+03,1.338138E+04,2.239773E-01,1.032842E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052694E+01,2.669392E+01,4.016034E+01,5.725607E+03,1.008353E+04,2.954345E-01,7.721147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571722E+01,2.669557E+01,3.967029E+01,3.608076E+03,6.151927E+03,1.861679E-01,4.747873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546729E+01,2.669526E+01,3.978934E+01,5.493213E+03,1.007285E+04,2.834431E-01,7.712970E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553356E+01,2.669557E+01,3.967134E+01,3.604535E+03,6.295165E+03,1.859852E-01,4.858409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546282E+01,2.669529E+01,3.975241E+01
23:40:00,4.341311E+03,1.353450E+04,2.239790E-01,1.044665E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052697E+01,2.669404E+01,4.011619E+01,5.725632E+03,1.020195E+04,2.954357E-01,7.811840E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571724E+01,2.669565E+01,3.963647E+01,3.608092E+03,6.228052E+03,1.861688E-01,4.806633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546731E+01,2.669535E+01,3.975244E+01,5.493237E+03,1.019453E+04,2.834443E-01,7.806159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553358E+01,2.669566E+01,3.963704E+01,3.604551E+03,6.371722E+03,1.859860E-01,4.917502E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546284E+01,2.669538E+01,3.971667E+01
23:50:00,4.341343E+03,1.365680E+04,2.239807E-01,1.054099E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052700E+01,2.669414E+01,4.007564E+01,5.725655E+03,1.029543E+04,2.954370E-01,7.883392E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571726E+01,2.669573E+01,3.960564E+01,3.608107E+03,6.287791E+03,1.861695E-01,4.852716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546733E+01,2.669543E+01,3.971896E+01,5.493261E+03,1.029110E+04,2.834456E-01,7.880071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553360E+01,2.669574E+01,3.960577E+01,3.604566E+03,6.431571E+03,1.859868E-01,4.963669E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546286E+01,2.669546E+01,3.968423E+01
24:00:00,4.341374E+03,1.375616E+04,2.239823E-01,1.061760E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052704E+01,2.669424E+01,4.003786E+01,5.725678E+03,1.037028E+04,2.954381E-01,7.940654E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571728E+01,2.669581E+01,3.957709E+01,3.608122E+03,6.335267E+03,1.861703E-01,4.889325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546735E+01,2.669551E+01,3.968806E+01,5.493284E+03,1.036886E+04,2.834467E-01,7.939570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553361E+01,2.669581E+01,3.957684E+01,3.604581E+03,6.478911E+03,1.859876E-01,5.000173E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546287E+01,2.669554E+01,3.965430E+01
Peak,4.342037E+03,1.979051E+04,2.240165E-01,1.911373E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,5.726155E+03,1.520032E+04,2.954627E-01,1.453974E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.608428E+03,1.069505E+04,1.861861E-01,1.033422E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,5.493763E+03,1.540353E+04,2.834714E-01,1.473245E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.604888E+03,1.009780E+04,1.860034E-01,9.894850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,1.905089E-01,1.625477E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.512685E-01,1.236494E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.583370E-01,8.788464E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.410708E-01,1.252882E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.581817E-01,8.414813E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
