Time,CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%]
00:10:00,4.341404E+03,9.984551E+03,2.239838E-01,7.706585E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052708E+01,2.669413E+01,4.069234E+01,5.725701E+03,7.548157E+03,2.954393E-01,5.779777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571730E+01,2.669569E+01,4.007980E+01,3.608137E+03,4.647524E+03,1.861711E-01,3.586823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546738E+01,2.669540E+01,4.021006E+01,5.493307E+03,7.540726E+03,2.834479E-01,5.774087E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553364E+01,2.669570E+01,4.008112E+01,3.604596E+03,4.788747E+03,1.859884E-01,3.695804E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546290E+01,2.669543E+01,4.015065E+01
00:20:00,4.341433E+03,1.004631E+04,2.239853E-01,7.754183E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052713E+01,2.669424E+01,4.061504E+01,5.725724E+03,7.592643E+03,2.954405E-01,5.813802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571732E+01,2.669577E+01,4.001322E+01,3.608151E+03,4.675367E+03,1.861718E-01,3.608285E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546740E+01,2.669548E+01,4.014205E+01,5.493330E+03,7.587712E+03,2.834491E-01,5.810026E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553366E+01,2.669577E+01,4.001391E+01,3.604611E+03,4.816159E+03,1.859891E-01,3.716933E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546292E+01,2.669552E+01,4.008461E+01
00:30:00,4.341460E+03,1.009860E+04,2.239867E-01,7.794476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052717E+01,2.669438E+01,4.056037E+01,5.725745E+03,7.629276E+03,2.954416E-01,5.841812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571733E+01,2.669589E+01,3.996882E+01,3.608165E+03,4.698039E+03,1.861725E-01,3.625755E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546741E+01,2.669561E+01,4.009657E+01,5.493352E+03,7.626729E+03,2.834502E-01,5.839862E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553367E+01,2.669589E+01,3.996894E+01,3.604625E+03,4.838256E+03,1.859898E-01,3.733959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546294E+01,2.669564E+01,4.004108E+01
00:40:00,4.341487E+03,1.014337E+04,2.239881E-01,7.828955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052722E+01,2.669450E+01,4.051543E+01,5.725766E+03,7.659632E+03,2.954427E-01,5.865016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571735E+01,2.669598E+01,3.993399E+01,3.608179E+03,4.716587E+03,1.861732E-01,3.640043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546743E+01,2.669570E+01,4.006051E+01,5.493373E+03,7.659361E+03,2.834513E-01,5.864807E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553369E+01,2.669599E+01,3.993361E+01,3.604638E+03,4.856109E+03,1.859905E-01,3.747710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546295E+01,2.669573E+01,4.000670E+01
00:50:00,4.341513E+03,1.018206E+04,2.239894E-01,7.858747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052726E+01,2.669459E+01,4.047505E+01,5.725787E+03,7.684917E+03,2.954437E-01,5.884336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571736E+01,2.669606E+01,3.990359E+01,3.608192E+03,4.731813E+03,1.861739E-01,3.651767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546744E+01,2.669578E+01,4.002873E+01,5.493393E+03,7.686818E+03,2.834524E-01,5.885791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553371E+01,2.669606E+01,3.990275E+01,3.604652E+03,4.870538E+03,1.859912E-01,3.758818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546297E+01,2.669581E+01,3.997639E+01
01:00:00,4.341538E+03,1.021581E+04,2.239907E-01,7.884731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052731E+01,2.669468E+01,4.043712E+01,5.725806E+03,7.706075E+03,2.954448E-01,5.900498E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571737E+01,2.669612E+01,3.987549E+01,3.608204E+03,4.744341E+03,1.861746E-01,3.661410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546746E+01,2.669584E+01,3.999918E+01,5.493413E+03,7.710053E+03,2.834534E-01,5.903543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553372E+01,2.669612E+01,3.987421E+01,3.604664E+03,4.882184E+03,1.859919E-01,3.767781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546298E+01,2.669587E+01,3.994819E+01
01:10:00,4.341562E+03,1.024852E+04,2.239920E-01,7.909915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052735E+01,2.669475E+01,4.040073E+01,5.725824E+03,7.726159E+03,2.954456E-01,5.915839E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571739E+01,2.669618E+01,3.984874E+01,3.608216E+03,4.756041E+03,1.861751E-01,3.670415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546747E+01,2.669590E+01,3.997099E+01,5.493430E+03,7.732116E+03,2.834543E-01,5.920399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553374E+01,2.669618E+01,3.984707E+01,3.604675E+03,4.892933E+03,1.859925E-01,3.776051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546299E+01,2.669593E+01,3.992126E+01
01:20:00,4.341585E+03,1.027816E+04,2.239932E-01,7.932727E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052739E+01,2.669483E+01,4.037133E+01,5.725840E+03,7.743691E+03,2.954465E-01,5.929228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571740E+01,2.669623E+01,3.982728E+01,3.608226E+03,4.766073E+03,1.861757E-01,3.678135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546748E+01,2.669596E+01,3.994854E+01,5.493447E+03,7.751534E+03,2.834551E-01,5.935231E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553375E+01,2.669623E+01,3.982525E+01,3.604686E+03,4.901954E+03,1.859930E-01,3.782990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546301E+01,2.669599E+01,3.989996E+01
01:30:00,4.341608E+03,1.030519E+04,2.239944E-01,7.953540E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052743E+01,2.669489E+01,4.034498E+01,5.725856E+03,7.759090E+03,2.954473E-01,5.940989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571741E+01,2.669627E+01,3.980817E+01,3.608237E+03,4.774720E+03,1.861762E-01,3.684788E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546750E+01,2.669601E+01,3.992857E+01,5.493463E+03,7.768730E+03,2.834560E-01,5.948368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553376E+01,2.669628E+01,3.980581E+01,3.604696E+03,4.909538E+03,1.859935E-01,3.788823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546302E+01,2.669603E+01,3.988104E+01
01:40:00,4.341630E+03,1.033004E+04,2.239955E-01,7.972673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052748E+01,2.669494E+01,4.032013E+01,5.725872E+03,7.772719E+03,2.954481E-01,5.951399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571742E+01,2.669631E+01,3.979024E+01,3.608247E+03,4.782220E+03,1.861767E-01,3.690559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546751E+01,2.669605E+01,3.990980E+01,5.493479E+03,7.784073E+03,2.834568E-01,5.960091E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553378E+01,2.669632E+01,3.978757E+01,3.604707E+03,4.915931E+03,1.859941E-01,3.793740E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546303E+01,2.669608E+01,3.986325E+01
01:50:00,4.341652E+03,1.035304E+04,2.239966E-01,7.990382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052751E+01,2.669499E+01,4.029617E+01,5.725887E+03,7.784873E+03,2.954489E-01,5.960682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571744E+01,2.669635E+01,3.977300E+01,3.608257E+03,4.788767E+03,1.861772E-01,3.695597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546752E+01,2.669609E+01,3.989174E+01,5.493494E+03,7.797861E+03,2.834576E-01,5.970625E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553379E+01,2.669635E+01,3.977005E+01,3.604716E+03,4.921335E+03,1.859946E-01,3.797894E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546305E+01,2.669611E+01,3.984613E+01
02:00:00,4.341672E+03,1.037447E+04,2.239977E-01,8.006877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052755E+01,2.669504E+01,4.027282E+01,5.725902E+03,7.795789E+03,2.954497E-01,5.969020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571745E+01,2.669638E+01,3.975624E+01,3.608266E+03,4.794519E+03,1.861777E-01,3.700022E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546753E+01,2.669613E+01,3.987416E+01,5.493509E+03,7.810336E+03,2.834583E-01,5.980156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553380E+01,2.669639E+01,3.975301E+01,3.604726E+03,4.925913E+03,1.859951E-01,3.801413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546306E+01,2.669615E+01,3.982946E+01
02:10:00,4.341693E+03,1.039437E+04,2.239987E-01,8.022203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052759E+01,2.669509E+01,4.024996E+01,5.725916E+03,7.805515E+03,2.954504E-01,5.976448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571746E+01,2.669642E+01,3.973984E+01,3.608275E+03,4.799511E+03,1.861782E-01,3.703862E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546755E+01,2.669616E+01,3.985697E+01,5.493523E+03,7.821559E+03,2.834591E-01,5.988730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553381E+01,2.669642E+01,3.973636E+01,3.604735E+03,4.929705E+03,1.859955E-01,3.804327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546307E+01,2.669619E+01,3.981315E+01
02:20:00,4.341712E+03,1.041294E+04,2.239997E-01,8.036501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052763E+01,2.669514E+01,4.023039E+01,5.725930E+03,7.814204E+03,2.954511E-01,5.983084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571747E+01,2.669645E+01,3.972589E+01,3.608284E+03,4.803846E+03,1.861787E-01,3.707195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546756E+01,2.669620E+01,3.984245E+01,5.493537E+03,7.831687E+03,2.834598E-01,5.996467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553382E+01,2.669646E+01,3.972216E+01,3.604744E+03,4.932818E+03,1.859960E-01,3.806718E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546308E+01,2.669622E+01,3.979947E+01
02:30:00,4.341731E+03,1.043032E+04,2.240007E-01,8.049886E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052766E+01,2.669518E+01,4.021224E+01,5.725943E+03,7.821986E+03,2.954518E-01,5.989026E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571748E+01,2.669648E+01,3.971301E+01,3.608293E+03,4.807607E+03,1.861791E-01,3.710088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546757E+01,2.669623E+01,3.982906E+01,5.493550E+03,7.840855E+03,2.834605E-01,6.003471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553383E+01,2.669649E+01,3.970906E+01,3.604752E+03,4.935342E+03,1.859964E-01,3.808655E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546309E+01,2.669625E+01,3.978687E+01
02:40:00,4.341750E+03,1.044664E+04,2.240017E-01,8.062454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052770E+01,2.669522E+01,4.019480E+01,5.725957E+03,7.828970E+03,2.954525E-01,5.994359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571749E+01,2.669651E+01,3.970066E+01,3.608301E+03,4.810867E+03,1.861795E-01,3.712593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546758E+01,2.669626E+01,3.981622E+01,5.493564E+03,7.849174E+03,2.834612E-01,6.009825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553385E+01,2.669651E+01,3.969650E+01,3.604761E+03,4.937351E+03,1.859969E-01,3.810195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546310E+01,2.669628E+01,3.977479E+01
02:50:00,4.341768E+03,1.046201E+04,2.240026E-01,8.074289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052773E+01,2.669525E+01,4.017779E+01,5.725969E+03,7.835249E+03,2.954532E-01,5.999152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571750E+01,2.669653E+01,3.968864E+01,3.608309E+03,4.813686E+03,1.861800E-01,3.714759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546759E+01,2.669628E+01,3.980370E+01,5.493576E+03,7.856740E+03,2.834618E-01,6.015604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553386E+01,2.669654E+01,3.968428E+01,3.604769E+03,4.938909E+03,1.859973E-01,3.811388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546311E+01,2.669630E+01,3.976302E+01
03:00:00,4.341786E+03,1.047652E+04,2.240035E-01,8.085460E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052777E+01,2.669529E+01,4.016109E+01,5.725982E+03,7.840901E+03,2.954538E-01,6.003466E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571751E+01,2.669656E+01,3.967685E+01,3.608317E+03,4.816115E+03,1.861804E-01,3.716625E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546760E+01,2.669631E+01,3.979142E+01,5.493589E+03,7.863633E+03,2.834625E-01,6.020868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553387E+01,2.669656E+01,3.967229E+01,3.604777E+03,4.940070E+03,1.859977E-01,3.812275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546312E+01,2.669633E+01,3.975145E+01
03:10:00,4.341803E+03,1.049008E+04,2.240044E-01,8.095902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052780E+01,2.669532E+01,4.014466E+01,5.725994E+03,7.845847E+03,2.954544E-01,6.007240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571752E+01,2.669658E+01,3.966525E+01,3.608325E+03,4.818106E+03,1.861808E-01,3.718153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546761E+01,2.669633E+01,3.977932E+01,5.493601E+03,7.869785E+03,2.834631E-01,6.025565E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553388E+01,2.669659E+01,3.966050E+01,3.604785E+03,4.940788E+03,1.859981E-01,3.812821E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546313E+01,2.669636E+01,3.974006E+01
03:20:00,4.341820E+03,1.050276E+04,2.240053E-01,8.105665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052783E+01,2.669535E+01,4.012845E+01,5.726005E+03,7.850135E+03,2.954550E-01,6.010512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571753E+01,2.669660E+01,3.965380E+01,3.608332E+03,4.819693E+03,1.861812E-01,3.719370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546762E+01,2.669636E+01,3.976740E+01,5.493612E+03,7.875248E+03,2.834637E-01,6.029736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553389E+01,2.669661E+01,3.964888E+01,3.604792E+03,4.941099E+03,1.859985E-01,3.813052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546314E+01,2.669638E+01,3.972883E+01
03:30:00,4.341836E+03,1.051462E+04,2.240061E-01,8.114794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052786E+01,2.669539E+01,4.011246E+01,5.726017E+03,7.853812E+03,2.954556E-01,6.013315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571754E+01,2.669663E+01,3.964251E+01,3.608340E+03,4.820906E+03,1.861815E-01,3.720298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546763E+01,2.669638E+01,3.975562E+01,5.493624E+03,7.880071E+03,2.834643E-01,6.033417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553389E+01,2.669664E+01,3.963741E+01,3.604799E+03,4.941034E+03,1.859989E-01,3.812995E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546315E+01,2.669641E+01,3.971773E+01
03:40:00,4.341852E+03,1.052571E+04,2.240069E-01,8.123327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052789E+01,2.669542E+01,4.009666E+01,5.726028E+03,7.856919E+03,2.954562E-01,6.015683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571754E+01,2.669665E+01,3.963135E+01,3.608347E+03,4.821772E+03,1.861819E-01,3.720959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546764E+01,2.669641E+01,3.974398E+01,5.493635E+03,7.884298E+03,2.834648E-01,6.036642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553390E+01,2.669666E+01,3.962609E+01,3.604806E+03,4.940623E+03,1.859992E-01,3.812670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546316E+01,2.669643E+01,3.970676E+01
03:50:00,4.341867E+03,1.053606E+04,2.240077E-01,8.131299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052792E+01,2.669546E+01,4.008106E+01,5.726038E+03,7.859492E+03,2.954567E-01,6.017642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571755E+01,2.669667E+01,3.962032E+01,3.608354E+03,4.822315E+03,1.861823E-01,3.721371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546765E+01,2.669643E+01,3.973247E+01,5.493646E+03,7.887966E+03,2.834654E-01,6.039439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553391E+01,2.669668E+01,3.961490E+01,3.604813E+03,4.939890E+03,1.859996E-01,3.812096E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546317E+01,2.669645E+01,3.969591E+01
04:00:00,4.341882E+03,1.054573E+04,2.240085E-01,8.138741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052795E+01,2.669549E+01,4.006563E+01,5.726049E+03,7.861566E+03,2.954573E-01,6.019219E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571756E+01,2.669670E+01,3.960941E+01,3.608360E+03,4.822558E+03,1.861826E-01,3.721551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546765E+01,2.669646E+01,3.972109E+01,5.493656E+03,7.891110E+03,2.834659E-01,6.041835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553392E+01,2.669671E+01,3.960384E+01,3.604820E+03,4.938858E+03,1.859999E-01,3.811293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546318E+01,2.669648E+01,3.968516E+01
04:10:00,4.341897E+03,1.055492E+04,2.240093E-01,8.145809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052798E+01,2.669552E+01,4.005036E+01,5.726059E+03,7.863304E+03,2.954578E-01,6.020539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571757E+01,2.669672E+01,3.959862E+01,3.608367E+03,4.822606E+03,1.861829E-01,3.721581E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546766E+01,2.669648E+01,3.970982E+01,5.493666E+03,7.893887E+03,2.834665E-01,6.043950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553393E+01,2.669673E+01,3.959290E+01,3.604826E+03,4.937636E+03,1.860003E-01,3.810342E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546319E+01,2.669650E+01,3.967452E+01
04:20:00,4.341912E+03,1.056366E+04,2.240100E-01,8.152529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052800E+01,2.669555E+01,4.003804E+01,5.726069E+03,7.864741E+03,2.954583E-01,6.021628E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571758E+01,2.669674E+01,3.958999E+01,3.608373E+03,4.822486E+03,1.861833E-01,3.721481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546767E+01,2.669650E+01,3.970093E+01,5.493676E+03,7.896330E+03,2.834670E-01,6.045810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553394E+01,2.669675E+01,3.958414E+01,3.604833E+03,4.936246E+03,1.860006E-01,3.809263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546319E+01,2.669653E+01,3.966624E+01
04:30:00,4.341926E+03,1.057195E+04,2.240107E-01,8.158908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052803E+01,2.669558E+01,4.002687E+01,5.726079E+03,7.865911E+03,2.954588E-01,6.022513E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571758E+01,2.669676E+01,3.958226E+01,3.608379E+03,4.822212E+03,1.861836E-01,3.721264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546768E+01,2.669652E+01,3.969297E+01,5.493686E+03,7.898471E+03,2.834675E-01,6.047439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553395E+01,2.669677E+01,3.957628E+01,3.604839E+03,4.934715E+03,1.860009E-01,3.808074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546320E+01,2.669654E+01,3.965885E+01
04:40:00,4.341939E+03,1.057984E+04,2.240114E-01,8.164978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052805E+01,2.669561E+01,4.001623E+01,5.726088E+03,7.866841E+03,2.954593E-01,6.023215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571759E+01,2.669678E+01,3.957491E+01,3.608385E+03,4.821798E+03,1.861839E-01,3.720937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546769E+01,2.669654E+01,3.968539E+01,5.493695E+03,7.900339E+03,2.834680E-01,6.048859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553395E+01,2.669679E+01,3.956880E+01,3.604845E+03,4.933058E+03,1.860012E-01,3.806789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546321E+01,2.669656E+01,3.965181E+01
04:50:00,4.341953E+03,1.058737E+04,2.240121E-01,8.170773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052808E+01,2.669563E+01,4.000584E+01,5.726097E+03,7.867601E+03,2.954598E-01,6.023787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571760E+01,2.669679E+01,3.956774E+01,3.608391E+03,4.821572E+03,1.861842E-01,3.720757E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546769E+01,2.669656E+01,3.967799E+01,5.493705E+03,7.902203E+03,2.834684E-01,6.050276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553396E+01,2.669680E+01,3.956151E+01,3.604851E+03,4.931308E+03,1.860015E-01,3.805432E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546322E+01,2.669658E+01,3.964494E+01
05:00:00,4.341966E+03,1.059481E+04,2.240128E-01,8.176498E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052810E+01,2.669565E+01,3.999560E+01,5.726106E+03,7.869158E+03,2.954602E-01,6.024971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571760E+01,2.669681E+01,3.956066E+01,3.608397E+03,4.828865E+03,1.861845E-01,3.726379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546770E+01,2.669657E+01,3.967037E+01,5.493714E+03,7.909159E+03,2.834689E-01,6.055593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553397E+01,2.669682E+01,3.955418E+01,3.604857E+03,4.929974E+03,1.860018E-01,3.804397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546322E+01,2.669659E+01,3.963815E+01
05:10:00,4.341978E+03,1.060344E+04,2.240134E-01,8.183137E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052813E+01,2.669567E+01,3.998533E+01,5.726115E+03,7.873794E+03,2.954607E-01,6.028512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571761E+01,2.669682E+01,3.955303E+01,3.608403E+03,4.856837E+03,1.861848E-01,3.747959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546771E+01,2.669658E+01,3.965418E+01,5.493722E+03,7.929304E+03,2.834694E-01,6.071009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553398E+01,2.669683E+01,3.954361E+01,3.604862E+03,4.930338E+03,1.860021E-01,3.804673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546323E+01,2.669661E+01,3.963085E+01
05:20:00,4.341991E+03,1.061428E+04,2.240141E-01,8.191487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052815E+01,2.669569E+01,3.998563E+01,5.726123E+03,7.883189E+03,2.954611E-01,6.035698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571762E+01,2.669684E+01,3.955226E+01,3.608408E+03,4.911393E+03,1.861851E-01,3.790057E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546771E+01,2.669657E+01,3.962953E+01,5.493731E+03,7.964894E+03,2.834698E-01,6.098251E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553398E+01,2.669684E+01,3.953521E+01,3.604868E+03,4.933307E+03,1.860024E-01,3.806959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546324E+01,2.669663E+01,3.963126E+01
05:30:00,4.342003E+03,1.062819E+04,2.240147E-01,8.202211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052817E+01,2.669569E+01,3.998925E+01,5.726132E+03,7.899084E+03,2.954615E-01,6.047862E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571762E+01,2.669684E+01,3.955308E+01,3.608413E+03,4.996929E+03,1.861853E-01,3.856062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546772E+01,2.669654E+01,3.959619E+01,5.493739E+03,8.016735E+03,2.834702E-01,6.137937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553399E+01,2.669684E+01,3.952637E+01,3.604873E+03,4.939689E+03,1.860026E-01,3.811879E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546324E+01,2.669663E+01,3.963348E+01
05:40:00,4.342014E+03,1.064567E+04,2.240153E-01,8.215698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052820E+01,2.669568E+01,3.999360E+01,5.726140E+03,7.921853E+03,2.954620E-01,6.065290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571763E+01,2.669683E+01,3.955342E+01,3.608418E+03,5.112489E+03,1.861856E-01,3.945239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546773E+01,2.669652E+01,3.955656E+01,5.493747E+03,8.081468E+03,2.834706E-01,6.187496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553400E+01,2.669683E+01,3.951702E+01,3.604878E+03,4.949436E+03,1.860029E-01,3.819398E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546325E+01,2.669662E+01,3.963546E+01
05:50:00,4.342026E+03,1.066644E+04,2.240159E-01,8.231668E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052822E+01,2.669617E+01,3.999818E+01,5.726147E+03,7.951255E+03,2.954624E-01,6.087770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571764E+01,2.669718E+01,3.955254E+01,3.608423E+03,5.256884E+03,1.861859E-01,4.056648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546773E+01,2.669689E+01,3.950504E+01,5.493755E+03,8.155377E+03,2.834710E-01,6.244052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553400E+01,2.669719E+01,3.950756E+01,3.604883E+03,4.962139E+03,1.860032E-01,3.829180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546326E+01,2.669698E+01,3.963736E+01
06:00:00,4.342037E+03,1.069070E+04,2.240165E-01,8.250264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052824E+01,2.669680E+01,4.000077E+01,5.726155E+03,7.986495E+03,2.954627E-01,6.114684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571764E+01,2.669764E+01,3.955146E+01,3.608428E+03,5.421431E+03,1.861861E-01,4.183577E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546774E+01,2.669740E+01,3.947192E+01,5.493763E+03,8.231015E+03,2.834714E-01,6.301894E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553401E+01,2.669764E+01,3.950344E+01,3.604888E+03,4.977242E+03,1.860034E-01,3.840792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546326E+01,2.669744E+01,3.963860E+01
06:10:00,4.016045E+03,1.191883E+04,2.071977E-01,9.613714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052826E+01,2.465651E+01,4.453761E+01,5.543998E+03,8.959098E+03,2.860636E-01,7.171886E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571765E+01,2.465577E+01,4.424450E+01,3.486990E+03,6.186903E+03,1.799202E-01,4.998742E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546775E+01,2.467111E+01,4.406556E+01,5.311605E+03,9.240788E+03,2.740723E-01,7.396200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553402E+01,2.465783E+01,4.419680E+01,3.483449E+03,5.566890E+03,1.797375E-01,4.492857E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546327E+01,2.465950E+01,4.427052E+01
06:20:00,3.689927E+03,1.284750E+04,1.903761E-01,1.087867E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099533E+01,4.122888E+01,2.405406E+01,4.569937E+01,5.361825E+03,9.729116E+03,2.766656E-01,8.178199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099523E+01,4.672085E+01,2.405359E+01,4.554830E+01,3.365545E+03,6.829247E+03,1.736552E-01,5.797410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099490E+01,4.655656E+01,2.406372E+01,4.537231E+01,5.129434E+03,1.002621E+04,2.646744E-01,8.423477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099527E+01,4.652657E+01,2.405485E+01,4.551476E+01,3.362004E+03,6.039755E+03,1.734725E-01,5.120809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099490E+01,4.655181E+01,2.405589E+01,4.553474E+01
06:30:00,3.363725E+03,1.364861E+04,1.735506E-01,1.203211E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099581E+01,4.183331E+01,2.400636E+01,4.562725E+01,5.179616E+03,1.039617E+04,2.672678E-01,9.095426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099619E+01,4.741237E+01,2.400634E+01,4.552674E+01,3.244078E+03,7.392117E+03,1.673905E-01,6.532579E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099595E+01,4.729321E+01,2.400933E+01,4.538592E+01,4.947225E+03,1.068806E+04,2.552764E-01,9.344102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099618E+01,4.722340E+01,2.400666E+01,4.550659E+01,3.240537E+03,6.446259E+03,1.672078E-01,5.690589E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099595E+01,4.728861E+01,2.400693E+01,4.550987E+01
06:40:00,3.037458E+03,1.438686E+04,1.567221E-01,1.312662E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099609E+01,4.234997E+01,2.399972E+01,4.563104E+01,4.997357E+03,1.101296E+04,2.578688E-01,9.966544E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099688E+01,4.788957E+01,2.399983E+01,4.553417E+01,3.122579E+03,7.910128E+03,1.611252E-01,7.231274E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099671E+01,4.779213E+01,2.400048E+01,4.540162E+01,4.764968E+03,1.128284E+04,2.458771E-01,1.020366E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099685E+01,4.771301E+01,2.399989E+01,4.552028E+01,3.119038E+03,6.819232E+03,1.609425E-01,6.228994E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099671E+01,4.778786E+01,2.399993E+01,4.552256E+01
06:50:00,2.711134E+03,1.507563E+04,1.398909E-01,1.417382E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099632E+01,4.279139E+01,2.399882E+01,4.565164E+01,4.815045E+03,1.159111E+04,2.484680E-01,1.080174E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099737E+01,4.821891E+01,2.399896E+01,4.555182E+01,3.001045E+03,8.390223E+03,1.548587E-01,7.899069E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099723E+01,4.813009E+01,2.399909E+01,4.541309E+01,4.582659E+03,1.182600E+04,2.364762E-01,1.101530E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099733E+01,4.805703E+01,2.399898E+01,4.554203E+01,2.997505E+03,7.166820E+03,1.546760E-01,6.743201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099723E+01,4.812621E+01,2.399897E+01,4.554338E+01
07:00:00,2.384759E+03,1.572458E+04,1.230572E-01,1.518306E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.316851E+01,2.399888E+01,4.567302E+01,4.632682E+03,1.213889E+04,2.390653E-01,1.160889E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.844621E+01,2.399900E+01,4.556877E+01,2.879478E+03,8.837804E+03,1.485909E-01,8.540791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099758E+01,4.835901E+01,2.399900E+01,4.542087E+01,4.400301E+03,1.233223E+04,2.270733E-01,1.179261E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.829876E+01,2.399900E+01,4.556247E+01,2.875937E+03,7.494806E+03,1.484082E-01,7.238749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099758E+01,4.835549E+01,2.399899E+01,4.556274E+01
07:10:00,2.384340E+03,1.513959E+04,1.230407E-01,1.481851E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099669E+01,4.349071E+01,2.399892E+01,4.569438E+01,4.632436E+03,1.172910E+04,2.390602E-01,1.136683E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099794E+01,4.860308E+01,2.399904E+01,4.558472E+01,2.879322E+03,8.660619E+03,1.485880E-01,8.475213E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099782E+01,4.851406E+01,2.399903E+01,4.542913E+01,4.400060E+03,1.187017E+04,2.270680E-01,1.150308E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099789E+01,4.846861E+01,2.399904E+01,4.558065E+01,2.875782E+03,7.234284E+03,1.484053E-01,7.080462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099782E+01,4.851087E+01,2.399902E+01,4.558084E+01
07:20:00,2.384004E+03,1.482852E+04,1.230250E-01,1.452817E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099684E+01,4.376599E+01,2.399890E+01,4.571780E+01,4.632162E+03,1.150417E+04,2.390520E-01,1.115946E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099810E+01,4.871133E+01,2.399902E+01,4.560155E+01,2.879145E+03,8.577061E+03,1.485829E-01,8.402748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.861908E+01,2.399902E+01,4.543937E+01,4.399792E+03,1.160109E+04,2.270597E-01,1.125338E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099806E+01,4.858794E+01,2.399903E+01,4.559905E+01,2.875605E+03,7.078655E+03,1.484002E-01,6.935127E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.861615E+01,2.399901E+01,4.559982E+01
07:30:00,2.383713E+03,1.462305E+04,1.230112E-01,1.432872E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099696E+01,4.400119E+01,2.399888E+01,4.574088E+01,4.631886E+03,1.136567E+04,2.390421E-01,1.102649E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099821E+01,4.878603E+01,2.399901E+01,4.561778E+01,2.878965E+03,8.539961E+03,1.485764E-01,8.367861E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099809E+01,4.869020E+01,2.399900E+01,4.544995E+01,4.399522E+03,1.142700E+04,2.270498E-01,1.108597E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099817E+01,4.867178E+01,2.399901E+01,4.561647E+01,2.875424E+03,6.978863E+03,1.483937E-01,6.838302E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099809E+01,4.868748E+01,2.399899E+01,4.561804E+01
