Time,CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%]
07:40:00,2.383450E+03,1.446137E+04,1.229987E-01,1.417050E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099707E+01,4.420213E+01,2.399887E+01,4.576306E+01,4.631627E+03,1.126401E+04,2.390316E-01,1.092802E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099828E+01,4.883757E+01,2.399900E+01,4.563295E+01,2.878794E+03,8.514738E+03,1.485694E-01,8.343354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099816E+01,4.873836E+01,2.399899E+01,4.546080E+01,4.399268E+03,1.129856E+04,2.270394E-01,1.096153E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.873069E+01,2.399900E+01,4.563263E+01,2.875253E+03,6.904541E+03,1.483867E-01,6.765588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099816E+01,4.873581E+01,2.399898E+01,4.563502E+01
07:50:00,2.383211E+03,1.433297E+04,1.229872E-01,1.404467E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099716E+01,4.437381E+01,2.399885E+01,4.578446E+01,4.631392E+03,1.118849E+04,2.390215E-01,1.085475E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.887313E+01,2.399898E+01,4.564737E+01,2.878638E+03,8.496188E+03,1.485627E-01,8.325193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099821E+01,4.877097E+01,2.399898E+01,4.547179E+01,4.399036E+03,1.120510E+04,2.270294E-01,1.087086E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.877206E+01,2.399899E+01,4.564785E+01,2.875097E+03,6.848734E+03,1.483800E-01,6.710905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099821E+01,4.876854E+01,2.399896E+01,4.565106E+01
08:00:00,2.382993E+03,1.422966E+04,1.229768E-01,1.394345E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099723E+01,4.452049E+01,2.399883E+01,4.580527E+01,4.631182E+03,1.113142E+04,2.390121E-01,1.079939E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099837E+01,4.889766E+01,2.399897E+01,4.566152E+01,2.878498E+03,8.480251E+03,1.485563E-01,8.309583E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.879304E+01,2.399896E+01,4.548284E+01,4.398828E+03,1.113543E+04,2.270201E-01,1.080327E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.880112E+01,2.399897E+01,4.566260E+01,2.874958E+03,6.806444E+03,1.483736E-01,6.669470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.879071E+01,2.399895E+01,4.566664E+01
08:10:00,2.382795E+03,1.414534E+04,1.229672E-01,1.386085E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099730E+01,4.464580E+01,2.399881E+01,4.582470E+01,4.630997E+03,1.108712E+04,2.390035E-01,1.075641E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099840E+01,4.891458E+01,2.399896E+01,4.567476E+01,2.878375E+03,8.464507E+03,1.485506E-01,8.294166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099827E+01,4.880797E+01,2.399895E+01,4.549350E+01,4.398644E+03,1.108161E+04,2.270115E-01,1.075108E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099838E+01,4.882153E+01,2.399896E+01,4.567628E+01,2.874835E+03,6.773923E+03,1.483679E-01,6.637613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099827E+01,4.880572E+01,2.399893E+01,4.568107E+01
08:20:00,2.382615E+03,1.407565E+04,1.229585E-01,1.379258E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099736E+01,4.475287E+01,2.399880E+01,4.583707E+01,4.630835E+03,1.105209E+04,2.389958E-01,1.072245E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099841E+01,4.892625E+01,2.399895E+01,4.568289E+01,2.878267E+03,8.447934E+03,1.485454E-01,8.277936E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099829E+01,4.881808E+01,2.399894E+01,4.549983E+01,4.398481E+03,1.103948E+04,2.270038E-01,1.071022E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099840E+01,4.883586E+01,2.399895E+01,4.568472E+01,2.874727E+03,6.748754E+03,1.483627E-01,6.612960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099829E+01,4.881588E+01,2.399893E+01,4.568971E+01
08:30:00,2.382452E+03,1.401709E+04,1.229505E-01,1.373523E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.484434E+01,2.399880E+01,4.584253E+01,4.630692E+03,1.102404E+04,2.389889E-01,1.069524E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.893429E+01,2.399895E+01,4.568605E+01,2.878172E+03,8.428696E+03,1.485408E-01,8.259094E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882491E+01,2.399894E+01,4.550276E+01,4.398339E+03,1.100616E+04,2.269969E-01,1.067790E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099841E+01,4.884592E+01,2.399895E+01,4.568811E+01,2.874632E+03,6.729223E+03,1.483581E-01,6.593829E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882275E+01,2.399892E+01,4.569293E+01
08:40:00,2.382304E+03,1.396703E+04,1.229433E-01,1.368619E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099745E+01,4.492248E+01,2.399880E+01,4.584556E+01,4.630567E+03,1.100052E+04,2.389828E-01,1.067243E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.893984E+01,2.399895E+01,4.568740E+01,2.878089E+03,8.406906E+03,1.485367E-01,8.237750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882953E+01,2.399894E+01,4.550530E+01,4.398213E+03,1.097840E+04,2.269908E-01,1.065097E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099842E+01,4.885298E+01,2.399895E+01,4.568974E+01,2.874549E+03,6.713290E+03,1.483540E-01,6.578222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882740E+01,2.399892E+01,4.569431E+01
08:50:00,2.382169E+03,1.392351E+04,1.229367E-01,1.364355E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099748E+01,4.498925E+01,2.399880E+01,4.584788E+01,4.630458E+03,1.098190E+04,2.389773E-01,1.065437E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.894365E+01,2.399895E+01,4.568798E+01,2.878016E+03,8.380689E+03,1.485330E-01,8.212065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883265E+01,2.399894E+01,4.550826E+01,4.398102E+03,1.095536E+04,2.269853E-01,1.062862E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.885793E+01,2.399895E+01,4.569083E+01,2.874476E+03,6.700462E+03,1.483503E-01,6.565657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883054E+01,2.399892E+01,4.569513E+01
09:00:00,2.382047E+03,1.388509E+04,1.229307E-01,1.360591E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099751E+01,4.504628E+01,2.399880E+01,4.584988E+01,4.630361E+03,1.096824E+04,2.389725E-01,1.064113E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.894628E+01,2.399895E+01,4.568804E+01,2.877952E+03,8.345373E+03,1.485298E-01,8.177462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883475E+01,2.399894E+01,4.551273E+01,4.398005E+03,1.093628E+04,2.269805E-01,1.061012E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.886140E+01,2.399895E+01,4.569166E+01,2.874412E+03,6.690275E+03,1.483471E-01,6.555677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883266E+01,2.399892E+01,4.569568E+01
09:10:00,2.381935E+03,1.385055E+04,1.229252E-01,1.357207E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099754E+01,4.509500E+01,2.399880E+01,4.585169E+01,4.630276E+03,1.095990E+04,2.389682E-01,1.063304E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.894809E+01,2.399895E+01,4.568759E+01,2.877896E+03,8.296612E+03,1.485270E-01,8.129683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883617E+01,2.399895E+01,4.551977E+01,4.397918E+03,1.092084E+04,2.269761E-01,1.059514E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886384E+01,2.399895E+01,4.569220E+01,2.874355E+03,6.682582E+03,1.483443E-01,6.548140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883408E+01,2.399892E+01,4.569587E+01
09:20:00,2.381834E+03,1.381908E+04,1.229202E-01,1.354123E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099756E+01,4.513663E+01,2.399880E+01,4.585339E+01,4.630200E+03,1.095763E+04,2.389643E-01,1.063084E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.894933E+01,2.399895E+01,4.568650E+01,2.877845E+03,8.235623E+03,1.485244E-01,8.069920E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883712E+01,2.399895E+01,4.552834E+01,4.397841E+03,1.090777E+04,2.269722E-01,1.058246E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886554E+01,2.399895E+01,4.569261E+01,2.874305E+03,6.676612E+03,1.483417E-01,6.542291E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883505E+01,2.399892E+01,4.569589E+01
09:30:00,2.381741E+03,1.379007E+04,1.229156E-01,1.351280E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099758E+01,4.517218E+01,2.399880E+01,4.585498E+01,4.630132E+03,1.096339E+04,2.389609E-01,1.063643E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895018E+01,2.399895E+01,4.568449E+01,2.877801E+03,8.162855E+03,1.485221E-01,7.998617E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883776E+01,2.399895E+01,4.553749E+01,4.397772E+03,1.089639E+04,2.269687E-01,1.057142E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886673E+01,2.399895E+01,4.569306E+01,2.874260E+03,6.671947E+03,1.483394E-01,6.537719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883569E+01,2.399892E+01,4.569591E+01
09:40:00,2.381656E+03,1.376308E+04,1.229113E-01,1.348636E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099759E+01,4.520255E+01,2.399880E+01,4.585644E+01,4.630071E+03,1.097718E+04,2.389578E-01,1.064981E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895076E+01,2.399895E+01,4.568161E+01,2.877760E+03,8.078371E+03,1.485201E-01,7.915832E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883819E+01,2.399895E+01,4.554723E+01,4.397710E+03,1.088633E+04,2.269656E-01,1.056167E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886756E+01,2.399895E+01,4.569351E+01,2.874220E+03,6.668331E+03,1.483374E-01,6.534176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883612E+01,2.399892E+01,4.569591E+01
09:50:00,2.381578E+03,1.373779E+04,1.229074E-01,1.346158E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099761E+01,4.522849E+01,2.399880E+01,4.585780E+01,4.630015E+03,1.099845E+04,2.389549E-01,1.067044E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895116E+01,2.399895E+01,4.567823E+01,2.877724E+03,7.982554E+03,1.485182E-01,7.821942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883847E+01,2.399894E+01,4.555763E+01,4.397655E+03,1.087731E+04,2.269627E-01,1.055291E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886814E+01,2.399895E+01,4.569392E+01,2.874184E+03,6.665565E+03,1.483355E-01,6.531466E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883640E+01,2.399893E+01,4.569585E+01
10:00:00,2.381506E+03,1.371407E+04,1.229038E-01,1.343837E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099762E+01,4.525065E+01,2.399863E+01,4.585942E+01,4.629965E+03,1.102694E+04,2.389524E-01,1.069810E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895142E+01,2.399880E+01,4.567521E+01,2.877691E+03,7.879681E+03,1.485165E-01,7.721156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883866E+01,2.399881E+01,4.556826E+01,4.397604E+03,1.086923E+04,2.269601E-01,1.054510E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886854E+01,2.399881E+01,4.569460E+01,2.874151E+03,6.663541E+03,1.483338E-01,6.529498E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883659E+01,2.399878E+01,4.569612E+01
10:10:00,2.381439E+03,1.369146E+04,1.229005E-01,1.341623E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.526957E+01,2.399872E+01,4.586048E+01,4.629919E+03,1.106101E+04,2.389500E-01,1.073117E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895161E+01,2.399888E+01,4.567097E+01,2.877661E+03,7.774250E+03,1.485150E-01,7.617853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399889E+01,4.558064E+01,4.397557E+03,1.086095E+04,2.269577E-01,1.053708E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886882E+01,2.399888E+01,4.569472E+01,2.874121E+03,6.661419E+03,1.483323E-01,6.527426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399886E+01,4.569576E+01
10:20:00,2.381378E+03,1.367012E+04,1.228974E-01,1.339536E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099764E+01,4.528573E+01,2.399863E+01,4.586183E+01,4.629877E+03,1.109946E+04,2.389478E-01,1.076850E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895173E+01,2.399880E+01,4.566779E+01,2.877633E+03,7.665848E+03,1.485135E-01,7.511649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883885E+01,2.399881E+01,4.559215E+01,4.397514E+03,1.085325E+04,2.269555E-01,1.052963E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886901E+01,2.399880E+01,4.569521E+01,2.874093E+03,6.659601E+03,1.483308E-01,6.525660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883680E+01,2.399878E+01,4.569588E+01
10:30:00,2.381320E+03,1.364979E+04,1.228945E-01,1.337550E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099765E+01,4.529953E+01,2.399852E+01,4.586323E+01,4.629838E+03,1.113950E+04,2.389458E-01,1.080739E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895181E+01,2.399872E+01,4.566433E+01,2.877608E+03,7.555268E+03,1.485122E-01,7.403322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883890E+01,2.399872E+01,4.560513E+01,4.397475E+03,1.084619E+04,2.269535E-01,1.052282E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886914E+01,2.399871E+01,4.569569E+01,2.874068E+03,6.658058E+03,1.483295E-01,6.524174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883685E+01,2.399869E+01,4.569597E+01
10:40:00,2.381267E+03,1.363037E+04,1.228918E-01,1.335653E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099765E+01,4.531130E+01,2.399851E+01,4.586431E+01,4.629802E+03,1.117992E+04,2.389440E-01,1.084665E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895186E+01,2.399871E+01,4.566081E+01,2.877584E+03,7.443935E+03,1.485110E-01,7.294257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883893E+01,2.399870E+01,4.561788E+01,4.397438E+03,1.083977E+04,2.269516E-01,1.051663E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399871E+01,4.569588E+01,2.874044E+03,6.656747E+03,1.483283E-01,6.522915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883687E+01,2.399868E+01,4.569581E+01
10:50:00,2.381217E+03,1.361177E+04,1.228893E-01,1.333838E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.532136E+01,2.399851E+01,4.586531E+01,4.629768E+03,1.121990E+04,2.389422E-01,1.088547E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895190E+01,2.399871E+01,4.565743E+01,2.877562E+03,7.333597E+03,1.485099E-01,7.186168E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883895E+01,2.399870E+01,4.563045E+01,4.397404E+03,1.083396E+04,2.269498E-01,1.051104E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886929E+01,2.399871E+01,4.569600E+01,2.874022E+03,6.655630E+03,1.483272E-01,6.521847E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883689E+01,2.399868E+01,4.569561E+01
11:00:00,2.381170E+03,1.359385E+04,1.228869E-01,1.332084E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.532995E+01,2.399851E+01,4.586625E+01,4.629736E+03,1.125858E+04,2.389406E-01,1.092303E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895191E+01,2.399871E+01,4.565422E+01,2.877542E+03,7.230265E+03,1.485088E-01,7.084926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883896E+01,2.399870E+01,4.564135E+01,4.397372E+03,1.082866E+04,2.269482E-01,1.050592E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886933E+01,2.399871E+01,4.569607E+01,2.874001E+03,6.654627E+03,1.483261E-01,6.520876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883690E+01,2.399868E+01,4.569538E+01
11:10:00,2.381125E+03,1.357676E+04,1.228847E-01,1.330414E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.533728E+01,2.399851E+01,4.586720E+01,4.629706E+03,1.129531E+04,2.389390E-01,1.095869E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895192E+01,2.399871E+01,4.565134E+01,2.877522E+03,7.140576E+03,1.485078E-01,6.997063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883896E+01,2.399869E+01,4.564872E+01,4.397342E+03,1.082378E+04,2.269466E-01,1.050121E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886935E+01,2.399871E+01,4.569618E+01,2.873982E+03,6.653650E+03,1.483251E-01,6.519938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883690E+01,2.399868E+01,4.569524E+01
11:20:00,2.381084E+03,1.356025E+04,1.228825E-01,1.328798E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.534353E+01,2.399851E+01,4.586818E+01,4.629678E+03,1.132946E+04,2.389376E-01,1.099183E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895193E+01,2.399871E+01,4.564884E+01,2.877504E+03,7.066320E+03,1.485069E-01,6.924314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883896E+01,2.399869E+01,4.565300E+01,4.397314E+03,1.081912E+04,2.269452E-01,1.049671E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399871E+01,4.569638E+01,2.873964E+03,6.652557E+03,1.483242E-01,6.518878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883690E+01,2.399868E+01,4.569523E+01
11:30:00,2.381044E+03,1.354469E+04,1.228805E-01,1.327278E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.534886E+01,2.399834E+01,4.586942E+01,4.629652E+03,1.136086E+04,2.389362E-01,1.102233E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895193E+01,2.399857E+01,4.564729E+01,2.877487E+03,7.008179E+03,1.485060E-01,6.867360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883895E+01,2.399856E+01,4.565574E+01,4.397287E+03,1.081491E+04,2.269438E-01,1.049265E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399857E+01,4.569690E+01,2.873947E+03,6.651470E+03,1.483233E-01,6.517828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883689E+01,2.399854E+01,4.569560E+01
11:40:00,2.381007E+03,1.352988E+04,1.228786E-01,1.325835E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.535341E+01,2.399810E+01,4.587090E+01,4.629626E+03,1.138904E+04,2.389349E-01,1.104973E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895193E+01,2.399838E+01,4.564574E+01,2.877470E+03,6.966081E+03,1.485051E-01,6.826146E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883894E+01,2.399836E+01,4.565829E+01,4.397261E+03,1.081100E+04,2.269425E-01,1.048891E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399837E+01,4.569752E+01,2.873930E+03,6.650293E+03,1.483224E-01,6.516710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883689E+01,2.399835E+01,4.569610E+01
11:50:00,2.380971E+03,1.351582E+04,1.228768E-01,1.324468E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.535729E+01,2.399806E+01,4.587177E+01,4.629602E+03,1.141371E+04,2.389336E-01,1.107373E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895192E+01,2.399835E+01,4.564411E+01,2.877455E+03,6.939431E+03,1.485043E-01,6.800074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883894E+01,2.399832E+01,4.565980E+01,4.397237E+03,1.080739E+04,2.269412E-01,1.048548E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399834E+01,4.569765E+01,2.873914E+03,6.649023E+03,1.483216E-01,6.515506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883688E+01,2.399831E+01,4.569615E+01
12:00:00,2.380937E+03,1.350252E+04,1.228751E-01,1.323175E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536060E+01,2.399806E+01,4.587250E+01,4.629579E+03,1.143461E+04,2.389325E-01,1.109407E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895192E+01,2.399834E+01,4.564273E+01,2.877440E+03,6.923057E+03,1.485036E-01,6.784072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883893E+01,2.399832E+01,4.566085E+01,4.397214E+03,1.080409E+04,2.269400E-01,1.048234E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399833E+01,4.569767E+01,2.873900E+03,6.647666E+03,1.483208E-01,6.514217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883687E+01,2.399831E+01,4.569611E+01
12:10:00,2.380905E+03,1.349005E+04,1.228734E-01,1.321962E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536342E+01,2.399805E+01,4.587319E+01,4.629557E+03,1.145180E+04,2.389313E-01,1.111082E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895191E+01,2.399834E+01,4.564168E+01,2.877426E+03,6.911054E+03,1.485028E-01,6.772353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883892E+01,2.399831E+01,4.566162E+01,4.397191E+03,1.080133E+04,2.269389E-01,1.047972E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886936E+01,2.399833E+01,4.569766E+01,2.873885E+03,6.646402E+03,1.483201E-01,6.513019E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883687E+01,2.399830E+01,4.569606E+01
12:20:00,2.380874E+03,1.347830E+04,1.228718E-01,1.320821E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536582E+01,2.399805E+01,4.587386E+01,4.629535E+03,1.146507E+04,2.389302E-01,1.112376E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895191E+01,2.399834E+01,4.564101E+01,2.877412E+03,6.901859E+03,1.485021E-01,6.763384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883892E+01,2.399831E+01,4.566222E+01,4.397170E+03,1.079906E+04,2.269378E-01,1.047759E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886936E+01,2.399833E+01,4.569765E+01,2.873872E+03,6.645241E+03,1.483194E-01,6.511923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883686E+01,2.399830E+01,4.569606E+01
12:30:00,2.380844E+03,1.346702E+04,1.228703E-01,1.319722E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536787E+01,2.399805E+01,4.587450E+01,4.629515E+03,1.147412E+04,2.389292E-01,1.113258E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895190E+01,2.399834E+01,4.564068E+01,2.877399E+03,6.894722E+03,1.485014E-01,6.756418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883891E+01,2.399831E+01,4.566267E+01,4.397149E+03,1.079713E+04,2.269367E-01,1.047576E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886935E+01,2.399833E+01,4.569762E+01,2.873858E+03,6.644115E+03,1.483187E-01,6.510846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883685E+01,2.399830E+01,4.569604E+01
12:40:00,2.380815E+03,1.345662E+04,1.228688E-01,1.318704E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536961E+01,2.399805E+01,4.587496E+01,4.629495E+03,1.147909E+04,2.389281E-01,1.113742E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895189E+01,2.399834E+01,4.564060E+01,2.877386E+03,6.889307E+03,1.485008E-01,6.751117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883890E+01,2.399831E+01,4.566292E+01,4.397130E+03,1.079578E+04,2.269357E-01,1.047446E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886935E+01,2.399833E+01,4.569759E+01,2.873846E+03,6.643201E+03,1.483181E-01,6.509954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883684E+01,2.399830E+01,4.569602E+01
12:50:00,2.380788E+03,1.344675E+04,1.228674E-01,1.317747E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.537109E+01,2.399757E+01,4.587676E+01,4.629476E+03,1.147973E+04,2.389272E-01,1.113810E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895189E+01,2.399798E+01,4.564177E+01,2.877374E+03,6.885125E+03,1.485002E-01,6.747059E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883890E+01,2.399796E+01,4.566403E+01,4.397111E+03,1.079481E+04,2.269347E-01,1.047358E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886934E+01,2.399795E+01,4.569846E+01,2.873834E+03,6.642388E+03,1.483174E-01,6.509197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883684E+01,2.399794E+01,4.569688E+01
13:00:00,2.380762E+03,1.343735E+04,1.228661E-01,1.316841E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.537235E+01,2.399739E+01,4.587769E+01,4.629458E+03,1.147595E+04,2.389262E-01,1.113453E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895188E+01,2.399785E+01,4.564267E+01,2.877362E+03,6.881859E+03,1.484996E-01,6.743914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883889E+01,2.399783E+01,4.566447E+01,4.397092E+03,1.079414E+04,2.269338E-01,1.047302E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886933E+01,2.399781E+01,4.569865E+01,2.873822E+03,6.641649E+03,1.483168E-01,6.508528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883683E+01,2.399781E+01,4.569711E+01
13:10:00,2.380736E+03,1.342836E+04,1.228648E-01,1.315976E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.537342E+01,2.399733E+01,4.587833E+01,4.629441E+03,1.146766E+04,2.389253E-01,1.112658E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895188E+01,2.399779E+01,4.564370E+01,2.877351E+03,6.879201E+03,1.484990E-01,6.741369E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883888E+01,2.399778E+01,4.566464E+01,4.397075E+03,1.079365E+04,2.269328E-01,1.047265E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886933E+01,2.399776E+01,4.569859E+01,2.873810E+03,6.649854E+03,1.483162E-01,6.516628E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883682E+01,2.399776E+01,4.569712E+01
13:20:00,2.380711E+03,1.341983E+04,1.228635E-01,1.315156E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537432E+01,2.399730E+01,4.587893E+01,4.629423E+03,1.145489E+04,2.389244E-01,1.111430E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895187E+01,2.399778E+01,4.564514E+01,2.877340E+03,6.876945E+03,1.484984E-01,6.739221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883888E+01,2.399776E+01,4.566486E+01,4.397057E+03,1.079337E+04,2.269320E-01,1.047247E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886932E+01,2.399774E+01,4.569859E+01,2.873799E+03,6.670945E+03,1.483157E-01,6.537359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883682E+01,2.399773E+01,4.569108E+01
13:30:00,2.380688E+03,1.341183E+04,1.228623E-01,1.314389E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537509E+01,2.399730E+01,4.587947E+01,4.629407E+03,1.143781E+04,2.389236E-01,1.109783E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895186E+01,2.399777E+01,4.564689E+01,2.877329E+03,6.874927E+03,1.484979E-01,6.737305E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883887E+01,2.399775E+01,4.566506E+01,4.397041E+03,1.079330E+04,2.269311E-01,1.047251E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886931E+01,2.399773E+01,4.569854E+01,2.873789E+03,6.706974E+03,1.483151E-01,6.572731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883681E+01,2.399771E+01,4.568126E+01
13:40:00,2.380665E+03,1.340418E+04,1.228611E-01,1.313656E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537575E+01,2.399729E+01,4.587992E+01,4.629391E+03,1.141645E+04,2.389228E-01,1.107720E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895186E+01,2.399776E+01,4.564892E+01,2.877319E+03,6.872914E+03,1.484973E-01,6.735396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883886E+01,2.399775E+01,4.566524E+01,4.397025E+03,1.079331E+04,2.269303E-01,1.047262E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886931E+01,2.399773E+01,4.569843E+01,2.873779E+03,6.759428E+03,1.483146E-01,6.624201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883680E+01,2.399771E+01,4.566954E+01
13:50:00,2.380642E+03,1.339720E+04,1.228599E-01,1.312979E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537630E+01,2.399729E+01,4.588028E+01,4.629375E+03,1.139119E+04,2.389220E-01,1.105274E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895185E+01,2.399776E+01,4.565120E+01,2.877309E+03,6.870888E+03,1.484968E-01,6.733435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883886E+01,2.399775E+01,4.566541E+01,4.397009E+03,1.079357E+04,2.269295E-01,1.047291E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886930E+01,2.399773E+01,4.569827E+01,2.873769E+03,6.829583E+03,1.483141E-01,6.692978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883680E+01,2.399771E+01,4.565666E+01
14:00:00,2.380621E+03,1.339096E+04,1.228588E-01,1.312369E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537676E+01,2.399729E+01,4.588057E+01,4.629360E+03,1.136236E+04,2.389212E-01,1.102478E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895185E+01,2.399776E+01,4.565372E+01,2.877299E+03,6.868762E+03,1.484963E-01,6.731361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883885E+01,2.399775E+01,4.566559E+01,4.396994E+03,1.079411E+04,2.269287E-01,1.047345E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886930E+01,2.399773E+01,4.569806E+01,2.873759E+03,6.918282E+03,1.483136E-01,6.779913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883679E+01,2.399771E+01,4.564312E+01
14:10:00,2.380600E+03,1.338538E+04,1.228577E-01,1.311823E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537715E+01,2.399729E+01,4.588079E+01,4.629346E+03,1.133005E+04,2.389204E-01,1.099344E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895184E+01,2.399776E+01,4.565646E+01,2.877290E+03,6.866357E+03,1.484958E-01,6.729007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883885E+01,2.399775E+01,4.566578E+01,4.396979E+03,1.079480E+04,2.269279E-01,1.047412E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886929E+01,2.399773E+01,4.569781E+01,2.873750E+03,7.016991E+03,1.483131E-01,6.876653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883679E+01,2.399772E+01,4.562926E+01
14:20:00,2.380579E+03,1.338042E+04,1.228567E-01,1.311337E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537748E+01,2.399729E+01,4.588114E+01,4.629332E+03,1.129464E+04,2.389197E-01,1.095908E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895184E+01,2.399776E+01,4.565968E+01,2.877281E+03,6.863581E+03,1.484954E-01,6.726288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883884E+01,2.399775E+01,4.566624E+01,4.396965E+03,1.079557E+04,2.269272E-01,1.047487E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886929E+01,2.399773E+01,4.569776E+01,2.873740E+03,7.122054E+03,1.483126E-01,6.979615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883678E+01,2.399773E+01,4.561561E+01
14:30:00,2.380560E+03,1.337599E+04,1.228557E-01,1.310904E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537776E+01,2.399729E+01,4.588148E+01,4.629318E+03,1.125650E+04,2.389190E-01,1.092208E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895183E+01,2.399776E+01,4.566311E+01,2.877272E+03,6.860375E+03,1.484949E-01,6.723146E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883884E+01,2.399775E+01,4.566680E+01,4.396951E+03,1.079639E+04,2.269265E-01,1.047567E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886928E+01,2.399773E+01,4.569774E+01,2.873732E+03,7.231483E+03,1.483122E-01,7.086853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883678E+01,2.399773E+01,4.560216E+01
14:40:00,2.380541E+03,1.337203E+04,1.228547E-01,1.310515E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537799E+01,2.399729E+01,4.588178E+01,4.629305E+03,1.121614E+04,2.389183E-01,1.088292E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895183E+01,2.399776E+01,4.566667E+01,2.877263E+03,6.856668E+03,1.484945E-01,6.719514E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883883E+01,2.399775E+01,4.566741E+01,4.396938E+03,1.079722E+04,2.269258E-01,1.047647E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886928E+01,2.399773E+01,4.569769E+01,2.873723E+03,7.343570E+03,1.483117E-01,7.196694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883677E+01,2.399774E+01,4.558903E+01
14:50:00,2.380522E+03,1.336817E+04,1.228537E-01,1.310131E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537818E+01,2.399757E+01,4.588137E+01,4.629292E+03,1.117712E+04,2.389176E-01,1.084502E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895182E+01,2.399797E+01,4.567055E+01,2.877255E+03,6.852338E+03,1.484940E-01,6.715248E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883883E+01,2.399795E+01,4.566778E+01,4.396925E+03,1.079788E+04,2.269251E-01,1.047708E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886927E+01,2.399795E+01,4.569700E+01,2.873715E+03,7.456732E+03,1.483113E-01,7.307562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883677E+01,2.399795E+01,4.557142E+01
15:00:00,2.380504E+03,1.336475E+04,1.228528E-01,1.309780E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537834E+01,2.399797E+01,4.588056E+01,4.629279E+03,1.114010E+04,2.389170E-01,1.080901E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895182E+01,2.399827E+01,4.567186E+01,2.877247E+03,6.846927E+03,1.484936E-01,6.709889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883882E+01,2.399825E+01,4.566782E+01,4.396912E+03,1.079776E+04,2.269245E-01,1.047686E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886927E+01,2.399826E+01,4.569621E+01,2.873707E+03,7.572304E+03,1.483109E-01,7.420755E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883676E+01,2.399825E+01,4.555906E+01
