Time,CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%]
15:10:00,2.380486E+03,1.336167E+04,1.228519E-01,1.309462E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537847E+01,2.399804E+01,4.588067E+01,4.629267E+03,1.110634E+04,2.389163E-01,1.077615E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895182E+01,2.399832E+01,4.567382E+01,2.877239E+03,6.840695E+03,1.484932E-01,6.703721E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883882E+01,2.399830E+01,4.566883E+01,4.396900E+03,1.079723E+04,2.269238E-01,1.047625E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886926E+01,2.399832E+01,4.569632E+01,2.873699E+03,7.685312E+03,1.483105E-01,7.531424E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883676E+01,2.399832E+01,4.554707E+01
15:20:00,2.380469E+03,1.335886E+04,1.228510E-01,1.309170E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537858E+01,2.399805E+01,4.588098E+01,4.629255E+03,1.107664E+04,2.389157E-01,1.074723E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895181E+01,2.399833E+01,4.567570E+01,2.877232E+03,6.833758E+03,1.484928E-01,6.696859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883881E+01,2.399831E+01,4.567008E+01,4.396888E+03,1.079640E+04,2.269232E-01,1.047534E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886926E+01,2.399833E+01,4.569658E+01,2.873691E+03,7.791471E+03,1.483101E-01,7.635379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883675E+01,2.399834E+01,4.553767E+01
15:30:00,2.380452E+03,1.335627E+04,1.228501E-01,1.308900E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537867E+01,2.399805E+01,4.588133E+01,4.629243E+03,1.105217E+04,2.389151E-01,1.072339E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895181E+01,2.399833E+01,4.567729E+01,2.877224E+03,6.826129E+03,1.484924E-01,6.689321E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883881E+01,2.399831E+01,4.567136E+01,4.396876E+03,1.079512E+04,2.269226E-01,1.047400E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886925E+01,2.399833E+01,4.569686E+01,2.873684E+03,7.888862E+03,1.483097E-01,7.730741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883675E+01,2.399835E+01,4.553046E+01
15:40:00,2.380436E+03,1.335383E+04,1.228493E-01,1.308644E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537874E+01,2.399805E+01,4.588167E+01,4.629232E+03,1.103349E+04,2.389145E-01,1.070516E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895180E+01,2.399833E+01,4.567850E+01,2.877217E+03,6.817843E+03,1.484921E-01,6.681138E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883880E+01,2.399831E+01,4.567268E+01,4.396865E+03,1.079328E+04,2.269220E-01,1.047211E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886925E+01,2.399833E+01,4.569716E+01,2.873676E+03,7.976171E+03,1.483093E-01,7.816224E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883674E+01,2.399835E+01,4.552457E+01
15:50:00,2.380420E+03,1.335160E+04,1.228485E-01,1.308409E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537880E+01,2.399833E+01,4.588135E+01,4.629221E+03,1.101760E+04,2.389140E-01,1.068964E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895180E+01,2.399855E+01,4.567899E+01,2.877210E+03,6.808913E+03,1.484917E-01,6.672323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883880E+01,2.399853E+01,4.567362E+01,4.396854E+03,1.079076E+04,2.269215E-01,1.046956E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886924E+01,2.399855E+01,4.569696E+01,2.873669E+03,8.052349E+03,1.483090E-01,7.890796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883674E+01,2.399855E+01,4.551853E+01
16:00:00,2.380405E+03,1.334937E+04,1.228477E-01,1.308179E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537884E+01,2.399850E+01,4.588125E+01,4.629210E+03,1.100461E+04,2.389134E-01,1.067696E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895180E+01,2.399870E+01,4.567942E+01,2.877203E+03,6.799862E+03,1.484913E-01,6.663406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883879E+01,2.399867E+01,4.567463E+01,4.396843E+03,1.078818E+04,2.269209E-01,1.046698E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886924E+01,2.399869E+01,4.569698E+01,2.873663E+03,8.113868E+03,1.483086E-01,7.951022E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883674E+01,2.399869E+01,4.551429E+01
16:10:00,2.380390E+03,1.334722E+04,1.228469E-01,1.307958E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537888E+01,2.399851E+01,4.588158E+01,4.629200E+03,1.099406E+04,2.389129E-01,1.066666E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895179E+01,2.399871E+01,4.568015E+01,2.877196E+03,6.790548E+03,1.484910E-01,6.654236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883879E+01,2.399868E+01,4.567609E+01,4.396833E+03,1.078515E+04,2.269204E-01,1.046398E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399871E+01,4.569744E+01,2.873656E+03,8.164163E+03,1.483083E-01,8.000256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883673E+01,2.399871E+01,4.551107E+01
16:20:00,2.380375E+03,1.334511E+04,1.228462E-01,1.307741E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537890E+01,2.399851E+01,4.588197E+01,4.629190E+03,1.098401E+04,2.389124E-01,1.065684E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895179E+01,2.399871E+01,4.568116E+01,2.877190E+03,6.780055E+03,1.484907E-01,6.643912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883879E+01,2.399869E+01,4.567792E+01,4.396823E+03,1.078022E+04,2.269198E-01,1.045913E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399871E+01,4.569826E+01,2.873649E+03,8.207338E+03,1.483079E-01,8.042515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883673E+01,2.399871E+01,4.550832E+01
16:30:00,2.380361E+03,1.334298E+04,1.228454E-01,1.307522E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537892E+01,2.399851E+01,4.588237E+01,4.629180E+03,1.097440E+04,2.389119E-01,1.064745E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895179E+01,2.399871E+01,4.568234E+01,2.877184E+03,6.768845E+03,1.484903E-01,6.632886E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399869E+01,4.567997E+01,4.396813E+03,1.077416E+04,2.269193E-01,1.045318E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399871E+01,4.569930E+01,2.873643E+03,8.243083E+03,1.483076E-01,8.077493E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399871E+01,4.550613E+01
16:40:00,2.380347E+03,1.334081E+04,1.228447E-01,1.307300E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399851E+01,4.588277E+01,4.629170E+03,1.096488E+04,2.389114E-01,1.063815E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895178E+01,2.399871E+01,4.568337E+01,2.877177E+03,6.757035E+03,1.484900E-01,6.621273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399869E+01,4.568196E+01,4.396803E+03,1.076723E+04,2.269188E-01,1.044639E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886922E+01,2.399871E+01,4.570024E+01,2.873637E+03,8.271150E+03,1.483073E-01,8.104947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399871E+01,4.550487E+01
16:50:00,2.380334E+03,1.333877E+04,1.228440E-01,1.307096E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399851E+01,4.588318E+01,4.629161E+03,1.095514E+04,2.389109E-01,1.062867E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895178E+01,2.399871E+01,4.568435E+01,2.877171E+03,6.744698E+03,1.484897E-01,6.609166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399869E+01,4.568390E+01,4.396794E+03,1.075966E+04,2.269183E-01,1.043902E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886922E+01,2.399871E+01,4.570109E+01,2.873631E+03,8.291368E+03,1.483070E-01,8.124738E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399871E+01,4.550453E+01
17:00:00,2.380320E+03,1.333684E+04,1.228433E-01,1.306906E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537894E+01,2.399851E+01,4.588355E+01,4.629152E+03,1.094456E+04,2.389104E-01,1.061841E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895178E+01,2.399871E+01,4.568540E+01,2.877166E+03,6.731728E+03,1.484894E-01,6.596455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883877E+01,2.399868E+01,4.568586E+01,4.396785E+03,1.075140E+04,2.269179E-01,1.043100E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886922E+01,2.399871E+01,4.570192E+01,2.873625E+03,8.301552E+03,1.483067E-01,8.134713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883671E+01,2.399871E+01,4.550550E+01
17:10:00,2.380308E+03,1.333568E+04,1.228427E-01,1.306793E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399851E+01,4.588379E+01,4.629143E+03,1.093264E+04,2.389099E-01,1.060685E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895177E+01,2.399871E+01,4.568665E+01,2.877160E+03,6.718126E+03,1.484891E-01,6.583127E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883877E+01,2.399868E+01,4.568793E+01,4.396776E+03,1.074629E+04,2.269174E-01,1.042605E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886921E+01,2.399871E+01,4.570209E+01,2.873619E+03,8.301103E+03,1.483064E-01,8.134273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883671E+01,2.399871E+01,4.550790E+01
17:20:00,2.380295E+03,1.333585E+04,1.228420E-01,1.306805E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399872E+01,4.588324E+01,4.629134E+03,1.092030E+04,2.389095E-01,1.059484E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895177E+01,2.399888E+01,4.568781E+01,2.877154E+03,6.704665E+03,1.484888E-01,6.569917E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883877E+01,2.399886E+01,4.568981E+01,4.396767E+03,1.074849E+04,2.269170E-01,1.042815E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886921E+01,2.399888E+01,4.570030E+01,2.873614E+03,8.288654E+03,1.483061E-01,8.122052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883671E+01,2.399888E+01,4.551112E+01
17:30:00,2.380283E+03,1.333796E+04,1.228414E-01,1.307006E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537892E+01,2.399880E+01,4.588276E+01,4.629126E+03,1.090619E+04,2.389091E-01,1.058111E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895177E+01,2.399895E+01,4.568941E+01,2.877149E+03,6.690940E+03,1.484886E-01,6.556443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883876E+01,2.399893E+01,4.569188E+01,4.396758E+03,1.075866E+04,2.269165E-01,1.043797E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886921E+01,2.399895E+01,4.569766E+01,2.873609E+03,8.264813E+03,1.483058E-01,8.098658E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883670E+01,2.399894E+01,4.551524E+01
17:40:00,2.380271E+03,1.334212E+04,1.228408E-01,1.307407E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537891E+01,2.399880E+01,4.588230E+01,4.629117E+03,1.088965E+04,2.389086E-01,1.056502E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399895E+01,4.569144E+01,2.877144E+03,6.676839E+03,1.484883E-01,6.542598E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883876E+01,2.399893E+01,4.569418E+01,4.396750E+03,1.077692E+04,2.269161E-01,1.045565E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399895E+01,4.569456E+01,2.873603E+03,8.229175E+03,1.483056E-01,8.063706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883670E+01,2.399895E+01,4.552058E+01
17:50:00,2.380259E+03,1.334814E+04,1.228402E-01,1.307990E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537890E+01,2.399880E+01,4.588180E+01,4.629109E+03,1.087041E+04,2.389082E-01,1.054631E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399895E+01,4.569372E+01,2.877139E+03,6.662376E+03,1.484880E-01,6.528400E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883876E+01,2.399893E+01,4.569651E+01,4.396742E+03,1.080281E+04,2.269157E-01,1.048072E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399895E+01,4.569134E+01,2.873598E+03,8.180856E+03,1.483053E-01,8.016327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883670E+01,2.399895E+01,4.552726E+01
18:00:00,2.380248E+03,1.335538E+04,1.228396E-01,1.308694E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537888E+01,2.399880E+01,4.588139E+01,4.629102E+03,1.084832E+04,2.389078E-01,1.052483E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399895E+01,4.569625E+01,2.877134E+03,6.647564E+03,1.484878E-01,6.513859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883875E+01,2.399893E+01,4.569887E+01,4.396734E+03,1.083242E+04,2.269153E-01,1.050942E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399895E+01,4.568899E+01,2.873593E+03,8.120780E+03,1.483050E-01,7.957428E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883669E+01,2.399895E+01,4.553548E+01
18:10:00,2.706253E+03,1.336252E+04,1.396640E-01,1.309387E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537887E+01,2.399880E+01,4.588127E+01,4.811263E+03,1.082290E+04,2.483092E-01,1.050014E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399895E+01,4.569918E+01,2.998575E+03,6.632167E+03,1.547553E-01,6.498745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883875E+01,2.399893E+01,4.570146E+01,4.578896E+03,1.085854E+04,2.363166E-01,1.053472E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399895E+01,4.568833E+01,2.995034E+03,8.047321E+03,1.545726E-01,7.885415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883669E+01,2.399895E+01,4.554570E+01
18:20:00,3.032317E+03,1.336830E+04,1.564883E-01,1.309952E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099604E+01,4.403531E+01,2.399880E+01,4.588155E+01,4.993435E+03,1.079405E+04,2.577103E-01,1.047213E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099816E+01,4.768734E+01,2.399895E+01,4.570258E+01,3.120022E+03,6.616092E+03,1.610226E-01,6.482985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.745185E+01,2.399893E+01,4.570432E+01,4.761067E+03,1.087518E+04,2.457177E-01,1.055084E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099814E+01,4.760244E+01,2.399895E+01,4.568948E+01,3.116481E+03,7.958310E+03,1.608398E-01,7.798185E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.744972E+01,2.399895E+01,4.555826E+01
18:30:00,3.358454E+03,1.337135E+04,1.733141E-01,1.310251E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099492E+01,4.306312E+01,2.399880E+01,4.588223E+01,5.175630E+03,1.076135E+04,2.671093E-01,1.044041E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099686E+01,4.691877E+01,2.399895E+01,4.570641E+01,3.241480E+03,6.599057E+03,1.672880E-01,6.466293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.663711E+01,2.399893E+01,4.570743E+01,4.943260E+03,1.087677E+04,2.551168E-01,1.055238E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099687E+01,4.681828E+01,2.399895E+01,4.569253E+01,3.237939E+03,7.852101E+03,1.671053E-01,7.694113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.663456E+01,2.399895E+01,4.557330E+01
18:40:00,3.684665E+03,1.337074E+04,1.901421E-01,1.310190E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099411E+01,4.235985E+01,2.399880E+01,4.588330E+01,5.357875E+03,1.072403E+04,2.765083E-01,1.040420E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099590E+01,4.644995E+01,2.399895E+01,4.571079E+01,3.362969E+03,6.580493E+03,1.735534E-01,6.448103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099547E+01,4.615672E+01,2.399893E+01,4.571090E+01,5.125502E+03,1.085704E+04,2.645160E-01,1.053324E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099593E+01,4.633123E+01,2.399895E+01,4.569808E+01,3.359428E+03,7.723691E+03,1.733707E-01,7.568286E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099547E+01,4.615370E+01,2.399895E+01,4.559213E+01
18:50:00,4.010946E+03,1.336581E+04,2.069726E-01,1.309707E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099353E+01,4.185119E+01,2.399880E+01,4.588480E+01,5.540177E+03,1.068237E+04,2.859087E-01,1.036378E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.616378E+01,2.399895E+01,4.571562E+01,3.484495E+03,6.560282E+03,1.798196E-01,6.428299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099482E+01,4.587327E+01,2.399893E+01,4.571471E+01,5.307799E+03,1.081320E+04,2.739166E-01,1.049071E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099533E+01,4.602856E+01,2.399896E+01,4.570609E+01,3.480954E+03,7.572970E+03,1.796369E-01,7.420599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099482E+01,4.586984E+01,2.399895E+01,4.561497E+01
19:00:00,4.337292E+03,1.335624E+04,2.238057E-01,1.308770E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099311E+01,4.148335E+01,2.399880E+01,4.588669E+01,5.722535E+03,1.063707E+04,2.953111E-01,1.031983E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099492E+01,4.598913E+01,2.399895E+01,4.572060E+01,3.606059E+03,6.538395E+03,1.860871E-01,6.406852E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099444E+01,4.570605E+01,2.399893E+01,4.571871E+01,5.490152E+03,1.074794E+04,2.833191E-01,1.042740E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099495E+01,4.584047E+01,2.399895E+01,4.571575E+01,3.602518E+03,7.404106E+03,1.859044E-01,7.255132E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099444E+01,4.570230E+01,2.399895E+01,4.563995E+01
19:10:00,4.337682E+03,1.334267E+04,2.238163E-01,1.307440E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099281E+01,4.121740E+01,2.399880E+01,4.588882E+01,5.722775E+03,1.059101E+04,2.953138E-01,1.027515E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099470E+01,4.588256E+01,2.399895E+01,4.572516E+01,3.606210E+03,6.516024E+03,1.860882E-01,6.384931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099421E+01,4.560743E+01,2.399892E+01,4.572248E+01,5.490387E+03,1.067155E+04,2.833220E-01,1.035328E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099471E+01,4.572364E+01,2.399895E+01,4.572477E+01,3.602670E+03,7.232794E+03,1.859055E-01,7.087268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099421E+01,4.560345E+01,2.399894E+01,4.566206E+01
19:20:00,4.338068E+03,1.332618E+04,2.238294E-01,1.305824E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.102514E+01,2.399880E+01,4.589092E+01,5.723051E+03,1.054622E+04,2.953187E-01,1.023169E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099456E+01,4.581758E+01,2.399895E+01,4.572896E+01,3.606387E+03,6.493947E+03,1.860910E-01,6.363300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099407E+01,4.554932E+01,2.399892E+01,4.572575E+01,5.490658E+03,1.059214E+04,2.833271E-01,1.027624E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099457E+01,4.565109E+01,2.399895E+01,4.573142E+01,3.602846E+03,7.071198E+03,1.859083E-01,6.928925E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099407E+01,4.554517E+01,2.399893E+01,4.567796E+01
19:30:00,4.338428E+03,1.330836E+04,2.238431E-01,1.304082E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.088620E+01,2.399863E+01,4.589314E+01,5.723344E+03,1.050445E+04,2.953276E-01,1.019119E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099447E+01,4.577797E+01,2.399880E+01,4.573228E+01,3.606579E+03,6.472862E+03,1.860967E-01,6.342654E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099399E+01,4.551510E+01,2.399878E+01,4.572874E+01,5.490946E+03,1.051590E+04,2.833360E-01,1.020230E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099448E+01,4.560606E+01,2.399880E+01,4.573611E+01,3.603038E+03,6.926301E+03,1.859140E-01,6.786960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099399E+01,4.551084E+01,2.399879E+01,4.568846E+01
19:40:00,4.338758E+03,1.329049E+04,2.238566E-01,1.302337E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099231E+01,4.078581E+01,2.399852E+01,4.589506E+01,5.723623E+03,1.046756E+04,2.953381E-01,1.015545E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099442E+01,4.575385E+01,2.399871E+01,4.573522E+01,3.606763E+03,6.453612E+03,1.861038E-01,6.323817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099395E+01,4.549498E+01,2.399868E+01,4.573148E+01,5.491221E+03,1.044980E+04,2.833464E-01,1.013821E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099442E+01,4.557814E+01,2.399871E+01,4.573988E+01,3.603222E+03,6.807328E+03,1.859211E-01,6.670408E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099395E+01,4.549064E+01,2.399869E+01,4.569674E+01
19:50:00,4.339055E+03,1.327387E+04,2.238693E-01,1.300715E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099223E+01,4.071330E+01,2.399851E+01,4.589643E+01,5.723874E+03,1.043622E+04,2.953487E-01,1.012508E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099439E+01,4.573918E+01,2.399870E+01,4.573754E+01,3.606930E+03,6.436574E+03,1.861109E-01,6.307148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099392E+01,4.548317E+01,2.399867E+01,4.573371E+01,5.491470E+03,1.039789E+04,2.833569E-01,1.008789E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099439E+01,4.556085E+01,2.399870E+01,4.574265E+01,3.603389E+03,6.718424E+03,1.859282E-01,6.583322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099392E+01,4.547878E+01,2.399868E+01,4.570276E+01
20:00:00,4.339319E+03,1.325972E+04,2.238811E-01,1.299338E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.066095E+01,2.399833E+01,4.589786E+01,5.724094E+03,1.041064E+04,2.953587E-01,1.010033E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099437E+01,4.573028E+01,2.399856E+01,4.573968E+01,3.607076E+03,6.422060E+03,1.861176E-01,6.292967E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099390E+01,4.547625E+01,2.399853E+01,4.573582E+01,5.491689E+03,1.036204E+04,2.833668E-01,1.005318E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099436E+01,4.555015E+01,2.399856E+01,4.574501E+01,3.603535E+03,6.659199E+03,1.859349E-01,6.525331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099390E+01,4.547183E+01,2.399854E+01,4.570723E+01
20:10:00,4.339552E+03,1.324827E+04,2.238918E-01,1.298232E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099212E+01,4.062317E+01,2.399809E+01,4.589946E+01,5.724286E+03,1.038928E+04,2.953677E-01,1.007970E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099436E+01,4.572488E+01,2.399835E+01,4.574207E+01,3.607204E+03,6.409436E+03,1.861236E-01,6.280659E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.547223E+01,2.399833E+01,4.573824E+01,5.491881E+03,1.033612E+04,2.833758E-01,1.002813E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099435E+01,4.554354E+01,2.399835E+01,4.574755E+01,3.603663E+03,6.618288E+03,1.859409E-01,6.485307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.546778E+01,2.399834E+01,4.571174E+01
20:20:00,4.339757E+03,1.323932E+04,2.239014E-01,1.297371E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099209E+01,4.059592E+01,2.399805E+01,4.590031E+01,5.724451E+03,1.037095E+04,2.953757E-01,1.006203E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099435E+01,4.572163E+01,2.399832E+01,4.574373E+01,3.607314E+03,6.398211E+03,1.861290E-01,6.269725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.546989E+01,2.399830E+01,4.573998E+01,5.492047E+03,1.031551E+04,2.833838E-01,1.000824E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.553948E+01,2.399832E+01,4.574925E+01,3.603773E+03,6.587525E+03,1.859463E-01,6.455231E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.546544E+01,2.399830E+01,4.571487E+01
20:30:00,4.339937E+03,1.323221E+04,2.239100E-01,1.296687E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099207E+01,4.057628E+01,2.399804E+01,4.590100E+01,5.724595E+03,1.035482E+04,2.953827E-01,1.004646E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571967E+01,2.399831E+01,4.574520E+01,3.607409E+03,6.388009E+03,1.861338E-01,6.259779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546855E+01,2.399829E+01,4.574155E+01,5.492191E+03,1.029843E+04,2.833909E-01,9.991748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.553698E+01,2.399831E+01,4.575068E+01,3.603868E+03,6.563529E+03,1.859510E-01,6.431771E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546409E+01,2.399829E+01,4.571742E+01
20:40:00,4.340096E+03,1.322658E+04,2.239176E-01,1.296145E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099205E+01,4.056214E+01,2.399804E+01,4.590161E+01,5.724719E+03,1.034043E+04,2.953889E-01,1.003257E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571851E+01,2.399831E+01,4.574658E+01,3.607491E+03,6.378642E+03,1.861379E-01,6.250642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546780E+01,2.399829E+01,4.574305E+01,5.492316E+03,1.028405E+04,2.833972E-01,9.977862E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553547E+01,2.399831E+01,4.575196E+01,3.603950E+03,6.544469E+03,1.859552E-01,6.413136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546333E+01,2.399829E+01,4.571957E+01
20:50:00,4.340235E+03,1.322201E+04,2.239245E-01,1.295707E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099204E+01,4.055196E+01,2.399804E+01,4.590218E+01,5.724827E+03,1.032736E+04,2.953944E-01,1.001994E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571782E+01,2.399831E+01,4.574789E+01,3.607563E+03,6.369909E+03,1.861415E-01,6.242124E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546738E+01,2.399828E+01,4.574451E+01,5.492425E+03,1.027168E+04,2.834027E-01,9.965928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553455E+01,2.399831E+01,4.575314E+01,3.604022E+03,6.529012E+03,1.859588E-01,6.398031E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546290E+01,2.399829E+01,4.572143E+01
21:00:00,4.340358E+03,1.321803E+04,2.239305E-01,1.295324E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099203E+01,4.054465E+01,2.399804E+01,4.590271E+01,5.724921E+03,1.031515E+04,2.953992E-01,1.000814E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571742E+01,2.399831E+01,4.574917E+01,3.607626E+03,6.361588E+03,1.861447E-01,6.233997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546715E+01,2.399828E+01,4.574594E+01,5.492521E+03,1.026071E+04,2.834075E-01,9.955328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553400E+01,2.399831E+01,4.575424E+01,3.604084E+03,6.516132E+03,1.859620E-01,6.385437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546268E+01,2.399829E+01,4.572309E+01
21:10:00,4.340467E+03,1.321457E+04,2.239360E-01,1.294986E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099203E+01,4.053941E+01,2.399804E+01,4.590322E+01,5.725005E+03,1.030354E+04,2.954035E-01,9.996881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571720E+01,2.399831E+01,4.575042E+01,3.607681E+03,6.353546E+03,1.861476E-01,6.226120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546705E+01,2.399828E+01,4.574735E+01,5.492605E+03,1.025076E+04,2.834118E-01,9.945674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553368E+01,2.399831E+01,4.575529E+01,3.604140E+03,6.505106E+03,1.859648E-01,6.374637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546257E+01,2.399829E+01,4.572461E+01
21:20:00,4.340565E+03,1.321170E+04,2.239409E-01,1.294705E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099202E+01,4.053566E+01,2.399804E+01,4.590360E+01,5.725078E+03,1.029248E+04,2.954072E-01,9.986154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571708E+01,2.399831E+01,4.575134E+01,3.607729E+03,6.345782E+03,1.861501E-01,6.218514E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546701E+01,2.399828E+01,4.574839E+01,5.492679E+03,1.024167E+04,2.834156E-01,9.936863E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553350E+01,2.399831E+01,4.575605E+01,3.604188E+03,6.495496E+03,1.859673E-01,6.365222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546253E+01,2.399829E+01,4.572566E+01
21:30:00,4.340652E+03,1.320902E+04,2.239453E-01,1.294454E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099202E+01,4.053298E+01,2.399754E+01,4.590535E+01,5.725144E+03,1.028166E+04,2.954106E-01,9.975724E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571703E+01,2.399791E+01,4.575358E+01,3.607773E+03,6.338127E+03,1.861523E-01,6.211052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546700E+01,2.399791E+01,4.575075E+01,5.492746E+03,1.023307E+04,2.834190E-01,9.928579E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553341E+01,2.399791E+01,4.575807E+01,3.604232E+03,6.486805E+03,1.859696E-01,6.356744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546252E+01,2.399792E+01,4.572798E+01
21:40:00,4.340730E+03,1.320643E+04,2.239492E-01,1.294214E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099202E+01,4.053107E+01,2.399736E+01,4.590626E+01,5.725203E+03,1.027095E+04,2.954136E-01,9.965426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571701E+01,2.399777E+01,4.575515E+01,3.607811E+03,6.330512E+03,1.861543E-01,6.203642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546701E+01,2.399777E+01,4.575249E+01,5.492805E+03,1.022475E+04,2.834220E-01,9.920598E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553337E+01,2.399777E+01,4.575939E+01,3.604270E+03,6.478713E+03,1.859716E-01,6.348868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546253E+01,2.399778E+01,4.572963E+01
21:50:00,4.340802E+03,1.320384E+04,2.239529E-01,1.293976E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052973E+01,2.399730E+01,4.590691E+01,5.725256E+03,1.026028E+04,2.954164E-01,9.955170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571701E+01,2.399772E+01,4.575651E+01,3.607846E+03,6.322897E+03,1.861561E-01,6.196239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546703E+01,2.399772E+01,4.575402E+01,5.492859E+03,1.021659E+04,2.834248E-01,9.912778E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553335E+01,2.399772E+01,4.576050E+01,3.604305E+03,6.470996E+03,1.859734E-01,6.341365E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546256E+01,2.399773E+01,4.573107E+01
22:00:00,4.340866E+03,1.320121E+04,2.239562E-01,1.293735E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052878E+01,2.399727E+01,4.590748E+01,5.725304E+03,1.024959E+04,2.954189E-01,9.944892E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571703E+01,2.399770E+01,4.575781E+01,3.607878E+03,6.315254E+03,1.861577E-01,6.188810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546706E+01,2.399770E+01,4.575551E+01,5.492908E+03,1.020849E+04,2.834273E-01,9.905015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553336E+01,2.399770E+01,4.576154E+01,3.604337E+03,6.463482E+03,1.859750E-01,6.334062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546259E+01,2.399771E+01,4.573244E+01
22:10:00,4.340926E+03,1.205359E+04,2.239592E-01,1.159804E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052812E+01,2.609228E+01,4.129959E+01,5.725348E+03,9.332226E+03,2.954211E-01,8.895431E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571705E+01,2.609701E+01,4.094382E+01,3.607907E+03,5.750494E+03,1.861592E-01,5.534740E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546709E+01,2.611152E+01,4.097750E+01,5.492952E+03,9.294063E+03,2.834296E-01,8.859484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553337E+01,2.609540E+01,4.095181E+01,3.604366E+03,5.894662E+03,1.859765E-01,5.671379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546262E+01,2.612343E+01,4.092098E+01
22:20:00,4.340981E+03,1.122357E+04,2.239620E-01,1.049893E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052767E+01,2.669855E+01,4.056339E+01,5.725389E+03,8.649416E+03,2.954232E-01,8.022447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571707E+01,2.669888E+01,4.002298E+01,3.607934E+03,5.323369E+03,1.861606E-01,4.985441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546712E+01,2.669879E+01,4.015788E+01,5.492993E+03,8.613487E+03,2.834317E-01,7.989750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553339E+01,2.669889E+01,4.002870E+01,3.604393E+03,5.464550E+03,1.859779E-01,5.114645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546265E+01,2.669877E+01,4.011833E+01
22:30:00,4.341032E+03,1.049558E+04,2.239646E-01,9.478770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052736E+01,2.669590E+01,4.112932E+01,5.725427E+03,8.049366E+03,2.954252E-01,7.213253E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571709E+01,2.669689E+01,4.043552E+01,3.607958E+03,4.948545E+03,1.861619E-01,4.476808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546715E+01,2.669669E+01,4.061936E+01,5.493031E+03,8.015520E+03,2.834337E-01,7.183598E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553342E+01,2.669690E+01,4.044381E+01,3.604417E+03,5.087650E+03,1.859791E-01,4.599276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546267E+01,2.669669E+01,4.056089E+01
22:40:00,4.341079E+03,9.816224E+03,2.239671E-01,8.496354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052717E+01,2.669437E+01,4.126959E+01,5.725462E+03,7.489696E+03,2.954270E-01,6.435396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571711E+01,2.669580E+01,4.053350E+01,3.607981E+03,4.600218E+03,1.861630E-01,3.988929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546718E+01,2.669549E+01,4.072053E+01,5.493066E+03,7.458043E+03,2.834355E-01,6.408779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553344E+01,2.669580E+01,4.054286E+01,3.604440E+03,4.737628E+03,1.859803E-01,4.104944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546270E+01,2.669550E+01,4.065050E+01
22:50:00,4.341123E+03,9.175957E+03,2.239694E-01,7.544260E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052704E+01,2.669369E+01,4.125180E+01,5.725494E+03,6.962151E+03,2.954287E-01,5.682537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571714E+01,2.669533E+01,4.051488E+01,3.608003E+03,4.272894E+03,1.861641E-01,3.517549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546720E+01,2.669498E+01,4.069214E+01,5.493099E+03,6.932803E+03,2.834372E-01,5.658950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553347E+01,2.669533E+01,4.052396E+01,3.604461E+03,4.408837E+03,1.859814E-01,3.627273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546273E+01,2.669500E+01,4.061762E+01
23:00:00,4.341165E+03,8.566340E+03,2.239715E-01,6.615948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052697E+01,2.669347E+01,4.117734E+01,5.725525E+03,6.459941E+03,2.954302E-01,4.949463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571716E+01,2.669518E+01,4.045483E+01,3.608023E+03,3.962110E+03,1.861652E-01,3.059211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546723E+01,2.669483E+01,4.062091E+01,5.493130E+03,6.432985E+03,2.834388E-01,4.928882E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553349E+01,2.669518E+01,4.046294E+01,3.604481E+03,4.096708E+03,1.859825E-01,3.162727E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546275E+01,2.669486E+01,4.054620E+01
23:10:00,4.341204E+03,9.126132E+03,2.239735E-01,7.043482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052694E+01,2.669347E+01,4.109077E+01,5.725554E+03,6.884712E+03,2.954317E-01,5.271495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571718E+01,2.669519E+01,4.038645E+01,3.608041E+03,4.221666E+03,1.861661E-01,3.257984E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546725E+01,2.669485E+01,4.054321E+01,5.493159E+03,6.859923E+03,2.834403E-01,5.252514E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553351E+01,2.669519E+01,4.039338E+01,3.604500E+03,4.359286E+03,1.859834E-01,3.364185E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546277E+01,2.669488E+01,4.047032E+01
23:20:00,4.341242E+03,9.387866E+03,2.239754E-01,7.245923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052693E+01,2.669356E+01,4.100761E+01,5.725581E+03,7.091352E+03,2.954331E-01,5.429948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571720E+01,2.669526E+01,4.032136E+01,3.608059E+03,4.354251E+03,1.861671E-01,3.360458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546727E+01,2.669493E+01,4.047092E+01,5.493187E+03,7.069504E+03,2.834417E-01,5.413219E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553353E+01,2.669526E+01,4.032710E+01,3.604518E+03,4.493876E+03,1.859843E-01,3.468209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546280E+01,2.669497E+01,4.040053E+01
23:30:00,4.341277E+03,9.563770E+03,2.239773E-01,7.381895E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052694E+01,2.669368E+01,4.093192E+01,5.725607E+03,7.228906E+03,2.954345E-01,5.535380E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571722E+01,2.669535E+01,4.026256E+01,3.608076E+03,4.443378E+03,1.861679E-01,3.429312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546729E+01,2.669503E+01,4.040657E+01,5.493213E+03,7.210184E+03,2.834431E-01,5.521044E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553356E+01,2.669535E+01,4.026721E+01,3.604535E+03,4.584066E+03,1.859852E-01,3.537885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546282E+01,2.669507E+01,4.033875E+01
23:40:00,4.341311E+03,9.704621E+03,2.239790E-01,7.490664E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052697E+01,2.669380E+01,4.086380E+01,5.725632E+03,7.337608E+03,2.954357E-01,5.618640E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571724E+01,2.669545E+01,4.021003E+01,3.608092E+03,4.513431E+03,1.861688E-01,3.483393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546731E+01,2.669513E+01,4.034965E+01,5.493237E+03,7.321903E+03,2.834443E-01,5.606614E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553358E+01,2.669545E+01,4.021370E+01,3.604551E+03,4.654711E+03,1.859860E-01,3.592422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546284E+01,2.669517E+01,4.028423E+01
23:50:00,4.341343E+03,9.817934E+03,2.239807E-01,7.578102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052700E+01,2.669392E+01,4.080198E+01,5.725655E+03,7.424021E+03,2.954370E-01,5.684793E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571726E+01,2.669553E+01,4.016273E+01,3.608107E+03,4.568792E+03,1.861695E-01,3.526108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546733E+01,2.669523E+01,4.029875E+01,5.493261E+03,7.411203E+03,2.834456E-01,5.674978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553360E+01,2.669553E+01,4.016554E+01,3.604566E+03,4.710308E+03,1.859868E-01,3.635317E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546286E+01,2.669526E+01,4.023551E+01
24:00:00,4.341374E+03,9.910522E+03,2.239823E-01,7.649511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052704E+01,2.669403E+01,4.074518E+01,5.725678E+03,7.493588E+03,2.954381E-01,5.738030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571728E+01,2.669562E+01,4.011961E+01,3.608122E+03,4.613036E+03,1.861703E-01,3.560231E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546735E+01,2.669532E+01,4.025255E+01,5.493284E+03,7.483529E+03,2.834467E-01,5.730327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553361E+01,2.669562E+01,4.012163E+01,3.604581E+03,4.754515E+03,1.859876E-01,3.669412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546287E+01,2.669535E+01,4.019131E+01
Peak,4.342037E+03,1.572458E+04,2.240165E-01,1.518306E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,5.726155E+03,1.213889E+04,2.954627E-01,1.160889E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.608428E+03,8.837804E+03,1.861861E-01,8.540791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,5.493763E+03,1.233223E+04,2.834714E-01,1.179261E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.604888E+03,8.301552E+03,1.860034E-01,8.134713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,1.905089E-01,1.291203E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.512685E-01,9.872476E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.583370E-01,7.263290E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.410708E-01,1.002871E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.581817E-01,6.917952E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
