Time,CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%]
00:10:00,4.341404E+03,2.047132E+04,2.239838E-01,1.580011E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052708E+01,2.669464E+01,3.940776E+01,5.725701E+03,1.539190E+04,2.954393E-01,1.178545E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571730E+01,2.669612E+01,3.909583E+01,3.608137E+03,9.343661E+03,1.861711E-01,7.210881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546738E+01,2.669585E+01,3.917845E+01,5.493307E+03,1.540926E+04,2.834479E-01,1.179875E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553364E+01,2.669613E+01,3.909450E+01,3.604596E+03,9.489273E+03,1.859884E-01,7.323245E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546290E+01,2.669587E+01,3.916255E+01
00:20:00,4.341433E+03,2.054306E+04,2.239853E-01,1.585537E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052713E+01,2.669472E+01,3.936580E+01,5.725724E+03,1.544395E+04,2.954405E-01,1.182524E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571732E+01,2.669619E+01,3.905826E+01,3.608151E+03,9.376036E+03,1.861718E-01,7.235825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546740E+01,2.669592E+01,3.914019E+01,5.493330E+03,1.546406E+04,2.834491E-01,1.184064E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553366E+01,2.669619E+01,3.905682E+01,3.604611E+03,9.521081E+03,1.859891E-01,7.347751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546292E+01,2.669593E+01,3.912487E+01
00:30:00,4.341460E+03,2.060349E+04,2.239867E-01,1.590189E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052717E+01,2.669485E+01,3.934368E+01,5.725745E+03,1.548658E+04,2.954416E-01,1.185782E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571733E+01,2.669629E+01,3.904067E+01,3.608165E+03,9.402264E+03,1.861725E-01,7.256021E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546741E+01,2.669603E+01,3.912173E+01,5.493352E+03,1.550930E+04,2.834502E-01,1.187521E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553367E+01,2.669630E+01,3.903913E+01,3.604625E+03,9.546617E+03,1.859898E-01,7.367413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546294E+01,2.669604E+01,3.910687E+01
00:40:00,4.341487E+03,2.065503E+04,2.239881E-01,1.594154E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052722E+01,2.669495E+01,3.932501E+01,5.725766E+03,1.552180E+04,2.954427E-01,1.188472E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571735E+01,2.669638E+01,3.902660E+01,3.608179E+03,9.423656E+03,1.861732E-01,7.272485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546743E+01,2.669611E+01,3.910663E+01,5.493373E+03,1.554698E+04,2.834513E-01,1.190399E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553369E+01,2.669638E+01,3.902496E+01,3.604638E+03,9.567213E+03,1.859905E-01,7.383263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546295E+01,2.669613E+01,3.909214E+01
00:50:00,4.341513E+03,2.069951E+04,2.239894E-01,1.597575E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052726E+01,2.669504E+01,3.930724E+01,5.725787E+03,1.555110E+04,2.954437E-01,1.190708E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571736E+01,2.669644E+01,3.901340E+01,3.608192E+03,9.441208E+03,1.861739E-01,7.285986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546744E+01,2.669618E+01,3.909237E+01,5.493393E+03,1.557862E+04,2.834524E-01,1.192815E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553371E+01,2.669644E+01,3.901166E+01,3.604652E+03,9.583879E+03,1.859912E-01,7.396080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546297E+01,2.669619E+01,3.907821E+01
01:00:00,4.341538E+03,2.073831E+04,2.239907E-01,1.600558E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052731E+01,2.669511E+01,3.928992E+01,5.725806E+03,1.557564E+04,2.954448E-01,1.192581E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571737E+01,2.669649E+01,3.900059E+01,3.608204E+03,9.455675E+03,1.861746E-01,7.297108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546746E+01,2.669623E+01,3.907852E+01,5.493413E+03,1.560539E+04,2.834534E-01,1.194858E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553372E+01,2.669650E+01,3.899876E+01,3.604664E+03,9.597384E+03,1.859919E-01,7.406458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546298E+01,2.669625E+01,3.906468E+01
01:10:00,4.341562E+03,2.077553E+04,2.239920E-01,1.603420E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052735E+01,2.669518E+01,3.927294E+01,5.725824E+03,1.559867E+04,2.954456E-01,1.194338E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571739E+01,2.669654E+01,3.898805E+01,3.608216E+03,9.469043E+03,1.861751E-01,7.307383E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546747E+01,2.669628E+01,3.906498E+01,5.493430E+03,1.563053E+04,2.834543E-01,1.196777E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553374E+01,2.669654E+01,3.898613E+01,3.604675E+03,9.609728E+03,1.859925E-01,7.415942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546299E+01,2.669630E+01,3.905145E+01
01:20:00,4.341585E+03,2.080923E+04,2.239932E-01,1.606010E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052739E+01,2.669524E+01,3.926043E+01,5.725840E+03,1.561879E+04,2.954465E-01,1.195872E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571740E+01,2.669659E+01,3.897885E+01,3.608226E+03,9.480531E+03,1.861757E-01,7.316208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546748E+01,2.669634E+01,3.905510E+01,5.493447E+03,1.565266E+04,2.834551E-01,1.198465E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553375E+01,2.669659E+01,3.897685E+01,3.604686E+03,9.620136E+03,1.859930E-01,7.423933E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546301E+01,2.669635E+01,3.904184E+01
01:30:00,4.341608E+03,2.083997E+04,2.239944E-01,1.608373E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052743E+01,2.669530E+01,3.924876E+01,5.725856E+03,1.563649E+04,2.954473E-01,1.197222E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571741E+01,2.669663E+01,3.897030E+01,3.608237E+03,9.490466E+03,1.861762E-01,7.323841E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546750E+01,2.669638E+01,3.904591E+01,5.493463E+03,1.567227E+04,2.834560E-01,1.199961E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553376E+01,2.669663E+01,3.896824E+01,3.604696E+03,9.628941E+03,1.859935E-01,7.430695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546302E+01,2.669639E+01,3.903291E+01
01:40:00,4.341630E+03,2.086823E+04,2.239955E-01,1.610545E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052748E+01,2.669535E+01,3.923739E+01,5.725872E+03,1.565220E+04,2.954481E-01,1.198421E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571742E+01,2.669666E+01,3.896198E+01,3.608247E+03,9.499119E+03,1.861767E-01,7.330490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546751E+01,2.669641E+01,3.903696E+01,5.493479E+03,1.568979E+04,2.834568E-01,1.201298E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553378E+01,2.669666E+01,3.895985E+01,3.604707E+03,9.636426E+03,1.859941E-01,7.436442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546303E+01,2.669643E+01,3.902421E+01
01:50:00,4.341652E+03,2.089438E+04,2.239966E-01,1.612556E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052751E+01,2.669539E+01,3.922619E+01,5.725887E+03,1.566625E+04,2.954489E-01,1.199492E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571744E+01,2.669669E+01,3.895379E+01,3.608257E+03,9.506712E+03,1.861772E-01,7.336323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546752E+01,2.669645E+01,3.902815E+01,5.493494E+03,1.570556E+04,2.834576E-01,1.202502E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553379E+01,2.669670E+01,3.895160E+01,3.604716E+03,9.642815E+03,1.859946E-01,7.441346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546305E+01,2.669646E+01,3.901565E+01
02:00:00,4.341672E+03,2.091873E+04,2.239977E-01,1.614429E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052755E+01,2.669543E+01,3.921514E+01,5.725902E+03,1.567891E+04,2.954497E-01,1.200458E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571745E+01,2.669672E+01,3.894572E+01,3.608266E+03,9.513421E+03,1.861777E-01,7.341477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546753E+01,2.669648E+01,3.901947E+01,5.493509E+03,1.571986E+04,2.834583E-01,1.203593E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553380E+01,2.669673E+01,3.894347E+01,3.604726E+03,9.648292E+03,1.859951E-01,7.445549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546306E+01,2.669649E+01,3.900721E+01
02:10:00,4.341693E+03,2.094138E+04,2.239987E-01,1.616170E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052759E+01,2.669548E+01,3.920424E+01,5.725916E+03,1.569024E+04,2.954504E-01,1.201322E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571746E+01,2.669675E+01,3.893776E+01,3.608275E+03,9.519288E+03,1.861782E-01,7.345983E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546755E+01,2.669651E+01,3.901091E+01,5.493523E+03,1.573277E+04,2.834591E-01,1.204578E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553381E+01,2.669676E+01,3.893545E+01,3.604735E+03,9.652905E+03,1.859955E-01,7.449086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546307E+01,2.669653E+01,3.899888E+01
02:20:00,4.341712E+03,2.096252E+04,2.239997E-01,1.617796E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052763E+01,2.669552E+01,3.919550E+01,5.725930E+03,1.570041E+04,2.954511E-01,1.202098E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571747E+01,2.669678E+01,3.893140E+01,3.608284E+03,9.524427E+03,1.861787E-01,7.349928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546756E+01,2.669654E+01,3.900411E+01,5.493537E+03,1.574445E+04,2.834598E-01,1.205469E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553382E+01,2.669679E+01,3.892905E+01,3.604744E+03,9.656769E+03,1.859960E-01,7.452048E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546308E+01,2.669656E+01,3.899230E+01
02:30:00,4.341731E+03,2.098232E+04,2.240007E-01,1.619318E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052766E+01,2.669555E+01,3.918716E+01,5.725943E+03,1.570957E+04,2.954518E-01,1.202796E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571748E+01,2.669681E+01,3.892536E+01,3.608293E+03,9.528932E+03,1.861791E-01,7.353386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546757E+01,2.669657E+01,3.899764E+01,5.493550E+03,1.575506E+04,2.834605E-01,1.206278E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553383E+01,2.669681E+01,3.892295E+01,3.604752E+03,9.659985E+03,1.859964E-01,7.454511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546309E+01,2.669658E+01,3.898604E+01
02:40:00,4.341750E+03,2.100092E+04,2.240017E-01,1.620749E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052770E+01,2.669559E+01,3.917897E+01,5.725957E+03,1.571784E+04,2.954525E-01,1.203427E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571749E+01,2.669683E+01,3.891942E+01,3.608301E+03,9.532882E+03,1.861795E-01,7.356416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546758E+01,2.669660E+01,3.899128E+01,5.493564E+03,1.576472E+04,2.834612E-01,1.207016E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553385E+01,2.669684E+01,3.891697E+01,3.604761E+03,9.662634E+03,1.859969E-01,7.456537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546310E+01,2.669661E+01,3.897988E+01
02:50:00,4.341768E+03,2.101845E+04,2.240026E-01,1.622096E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052773E+01,2.669562E+01,3.917087E+01,5.725969E+03,1.572531E+04,2.954532E-01,1.203996E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571750E+01,2.669685E+01,3.891356E+01,3.608309E+03,9.536341E+03,1.861800E-01,7.359069E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546759E+01,2.669662E+01,3.898500E+01,5.493576E+03,1.577354E+04,2.834618E-01,1.207689E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553386E+01,2.669686E+01,3.891106E+01,3.604769E+03,9.664785E+03,1.859973E-01,7.458180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546311E+01,2.669663E+01,3.897380E+01
03:00:00,4.341786E+03,2.103499E+04,2.240035E-01,1.623369E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052777E+01,2.669565E+01,3.916285E+01,5.725982E+03,1.573209E+04,2.954538E-01,1.204513E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571751E+01,2.669688E+01,3.890775E+01,3.608317E+03,9.539367E+03,1.861804E-01,7.361388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546760E+01,2.669664E+01,3.897878E+01,5.493589E+03,1.578161E+04,2.834625E-01,1.208304E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553387E+01,2.669688E+01,3.890521E+01,3.604777E+03,9.666496E+03,1.859977E-01,7.459484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546312E+01,2.669666E+01,3.896777E+01
03:10:00,4.341803E+03,2.105048E+04,2.240044E-01,1.624560E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052780E+01,2.669568E+01,3.915491E+01,5.725994E+03,1.573806E+04,2.954544E-01,1.204968E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571752E+01,2.669690E+01,3.890200E+01,3.608325E+03,9.541904E+03,1.861808E-01,7.363331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546761E+01,2.669667E+01,3.897261E+01,5.493601E+03,1.578885E+04,2.834631E-01,1.208856E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553388E+01,2.669690E+01,3.889941E+01,3.604785E+03,9.667716E+03,1.859981E-01,7.460410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546313E+01,2.669668E+01,3.896180E+01
03:20:00,4.341820E+03,2.106499E+04,2.240053E-01,1.625676E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052783E+01,2.669571E+01,3.914704E+01,5.726005E+03,1.574330E+04,2.954550E-01,1.205367E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571753E+01,2.669692E+01,3.889629E+01,3.608332E+03,9.543989E+03,1.861812E-01,7.364926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546762E+01,2.669669E+01,3.896650E+01,5.493612E+03,1.579532E+04,2.834637E-01,1.209349E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553389E+01,2.669693E+01,3.889367E+01,3.604792E+03,9.668483E+03,1.859985E-01,7.460988E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546314E+01,2.669670E+01,3.895587E+01
03:30:00,4.341836E+03,2.107858E+04,2.240061E-01,1.626720E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052786E+01,2.669574E+01,3.913924E+01,5.726017E+03,1.574785E+04,2.954556E-01,1.205713E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571754E+01,2.669694E+01,3.889064E+01,3.608340E+03,9.545655E+03,1.861815E-01,7.366197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546763E+01,2.669671E+01,3.896043E+01,5.493624E+03,1.580108E+04,2.834643E-01,1.209788E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553389E+01,2.669695E+01,3.888798E+01,3.604799E+03,9.668831E+03,1.859989E-01,7.461243E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546315E+01,2.669673E+01,3.895000E+01
03:40:00,4.341852E+03,2.109131E+04,2.240069E-01,1.627699E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052789E+01,2.669577E+01,3.913150E+01,5.726028E+03,1.575175E+04,2.954562E-01,1.206010E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571754E+01,2.669696E+01,3.888503E+01,3.608347E+03,9.546929E+03,1.861819E-01,7.367167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546764E+01,2.669674E+01,3.895442E+01,5.493635E+03,1.580616E+04,2.834648E-01,1.210175E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553390E+01,2.669697E+01,3.888233E+01,3.604806E+03,9.668792E+03,1.859992E-01,7.461199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546316E+01,2.669675E+01,3.894417E+01
03:50:00,4.341867E+03,2.110323E+04,2.240077E-01,1.628614E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052792E+01,2.669580E+01,3.912382E+01,5.726038E+03,1.575505E+04,2.954567E-01,1.206260E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571755E+01,2.669698E+01,3.887946E+01,3.608354E+03,9.547838E+03,1.861823E-01,7.367855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546765E+01,2.669676E+01,3.894845E+01,5.493646E+03,1.581061E+04,2.834654E-01,1.210514E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553391E+01,2.669699E+01,3.887673E+01,3.604813E+03,9.668391E+03,1.859996E-01,7.460876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546317E+01,2.669677E+01,3.893838E+01
04:00:00,4.341882E+03,2.111438E+04,2.240085E-01,1.629471E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052795E+01,2.669583E+01,3.911621E+01,5.726049E+03,1.575779E+04,2.954573E-01,1.206467E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571756E+01,2.669701E+01,3.887393E+01,3.608360E+03,9.548405E+03,1.861826E-01,7.368278E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546765E+01,2.669678E+01,3.894252E+01,5.493656E+03,1.581448E+04,2.834659E-01,1.210807E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553392E+01,2.669701E+01,3.887117E+01,3.604820E+03,9.667654E+03,1.859999E-01,7.460294E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546318E+01,2.669679E+01,3.893264E+01
04:10:00,4.341897E+03,2.112497E+04,2.240093E-01,1.630284E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052798E+01,2.669586E+01,3.910865E+01,5.726059E+03,1.576015E+04,2.954578E-01,1.206646E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571757E+01,2.669703E+01,3.886844E+01,3.608367E+03,9.548750E+03,1.861829E-01,7.368532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546766E+01,2.669681E+01,3.893664E+01,5.493666E+03,1.581793E+04,2.834665E-01,1.211070E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553393E+01,2.669703E+01,3.886565E+01,3.604826E+03,9.666704E+03,1.860003E-01,7.459547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546319E+01,2.669682E+01,3.892692E+01
04:20:00,4.341912E+03,2.113504E+04,2.240100E-01,1.631057E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052800E+01,2.669589E+01,3.910311E+01,5.726069E+03,1.576216E+04,2.954583E-01,1.206799E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571758E+01,2.669705E+01,3.886447E+01,3.608373E+03,9.548891E+03,1.861833E-01,7.368627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546767E+01,2.669683E+01,3.893241E+01,5.493676E+03,1.582101E+04,2.834670E-01,1.211304E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553394E+01,2.669705E+01,3.886165E+01,3.604833E+03,9.665557E+03,1.860006E-01,7.458649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546319E+01,2.669684E+01,3.892286E+01
04:30:00,4.341926E+03,2.114459E+04,2.240107E-01,1.631791E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052803E+01,2.669592E+01,3.909791E+01,5.726079E+03,1.576387E+04,2.954588E-01,1.206927E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571758E+01,2.669706E+01,3.886075E+01,3.608379E+03,9.548852E+03,1.861836E-01,7.368584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546768E+01,2.669685E+01,3.892846E+01,5.493686E+03,1.582375E+04,2.834675E-01,1.211511E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553395E+01,2.669707E+01,3.885790E+01,3.604839E+03,9.664243E+03,1.860009E-01,7.457622E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546320E+01,2.669686E+01,3.891906E+01
04:40:00,4.341939E+03,2.115368E+04,2.240114E-01,1.632489E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052805E+01,2.669594E+01,3.909280E+01,5.726088E+03,1.576531E+04,2.954593E-01,1.207035E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571759E+01,2.669708E+01,3.885710E+01,3.608385E+03,9.548651E+03,1.861839E-01,7.368417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546769E+01,2.669686E+01,3.892457E+01,5.493695E+03,1.582618E+04,2.834680E-01,1.211695E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553395E+01,2.669709E+01,3.885422E+01,3.604845E+03,9.662779E+03,1.860012E-01,7.456480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546321E+01,2.669687E+01,3.891531E+01
04:50:00,4.341953E+03,2.116235E+04,2.240121E-01,1.633154E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052808E+01,2.669596E+01,3.908773E+01,5.726097E+03,1.576655E+04,2.954598E-01,1.207129E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571760E+01,2.669709E+01,3.885347E+01,3.608391E+03,9.548714E+03,1.861842E-01,7.368454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546769E+01,2.669688E+01,3.892071E+01,5.493705E+03,1.582863E+04,2.834684E-01,1.211882E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553396E+01,2.669710E+01,3.885057E+01,3.604851E+03,9.661212E+03,1.860015E-01,7.455259E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546322E+01,2.669689E+01,3.891159E+01
05:00:00,4.341966E+03,2.117089E+04,2.240128E-01,1.633811E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052810E+01,2.669598E+01,3.908270E+01,5.726106E+03,1.576884E+04,2.954602E-01,1.207302E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571760E+01,2.669711E+01,3.884986E+01,3.608397E+03,9.557967E+03,1.861845E-01,7.375583E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546770E+01,2.669689E+01,3.891670E+01,5.493714E+03,1.583747E+04,2.834689E-01,1.212556E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553397E+01,2.669712E+01,3.884687E+01,3.604857E+03,9.660206E+03,1.860018E-01,7.454472E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546322E+01,2.669690E+01,3.890789E+01
05:10:00,4.341978E+03,2.118066E+04,2.240134E-01,1.634561E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052813E+01,2.669600E+01,3.907764E+01,5.726115E+03,1.577482E+04,2.954607E-01,1.207759E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571761E+01,2.669712E+01,3.884599E+01,3.608403E+03,9.590566E+03,1.861848E-01,7.400730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546771E+01,2.669690E+01,3.890897E+01,5.493722E+03,1.586154E+04,2.834694E-01,1.214398E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553398E+01,2.669713E+01,3.884174E+01,3.604862E+03,9.661239E+03,1.860021E-01,7.455259E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546323E+01,2.669692E+01,3.890393E+01
05:20:00,4.341991E+03,2.119275E+04,2.240141E-01,1.635492E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052815E+01,2.669602E+01,3.908022E+01,5.726123E+03,1.578630E+04,2.954611E-01,1.208636E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571762E+01,2.669713E+01,3.884745E+01,3.608408E+03,9.652445E+03,1.861851E-01,7.448473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546771E+01,2.669690E+01,3.890151E+01,5.493731E+03,1.590280E+04,2.834698E-01,1.217555E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553398E+01,2.669713E+01,3.884034E+01,3.604868E+03,9.665270E+03,1.860024E-01,7.458361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546324E+01,2.669693E+01,3.890587E+01
05:30:00,4.342003E+03,2.120806E+04,2.240147E-01,1.636671E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052817E+01,2.669602E+01,3.908371E+01,5.726132E+03,1.580512E+04,2.954615E-01,1.210076E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571762E+01,2.669713E+01,3.884935E+01,3.608413E+03,9.748009E+03,1.861853E-01,7.522212E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546772E+01,2.669689E+01,3.889193E+01,5.493739E+03,1.596192E+04,2.834702E-01,1.222081E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553399E+01,2.669713E+01,3.883912E+01,3.604873E+03,9.673153E+03,1.860026E-01,7.464437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546324E+01,2.669693E+01,3.890829E+01
05:40:00,4.342014E+03,2.122707E+04,2.240153E-01,1.638137E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052820E+01,2.669601E+01,3.908716E+01,5.726140E+03,1.583155E+04,2.954620E-01,1.212099E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571763E+01,2.669713E+01,3.885091E+01,3.608418E+03,9.875872E+03,1.861856E-01,7.620877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546773E+01,2.669689E+01,3.888064E+01,5.493747E+03,1.603497E+04,2.834706E-01,1.227673E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553400E+01,2.669713E+01,3.883781E+01,3.604878E+03,9.684751E+03,1.860029E-01,7.473382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546325E+01,2.669692E+01,3.891045E+01
05:50:00,4.342026E+03,2.124950E+04,2.240159E-01,1.639860E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052822E+01,2.669634E+01,3.909095E+01,5.726147E+03,1.586527E+04,2.954624E-01,1.214676E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571764E+01,2.669736E+01,3.885235E+01,3.608423E+03,1.003450E+04,1.861859E-01,7.743258E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546773E+01,2.669713E+01,3.886586E+01,5.493755E+03,1.611771E+04,2.834710E-01,1.234004E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553400E+01,2.669737E+01,3.883707E+01,3.604883E+03,9.699594E+03,1.860032E-01,7.484809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546326E+01,2.669716E+01,3.891293E+01
06:00:00,4.342037E+03,2.127543E+04,2.240165E-01,1.641842E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052824E+01,2.669686E+01,3.909294E+01,5.726155E+03,1.590508E+04,2.954627E-01,1.217715E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571764E+01,2.669771E+01,3.885295E+01,3.608428E+03,1.021327E+04,1.861861E-01,7.881142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546774E+01,2.669751E+01,3.885625E+01,5.493763E+03,1.620109E+04,2.834714E-01,1.240377E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553401E+01,2.669772E+01,3.883712E+01,3.604888E+03,9.716899E+03,1.860034E-01,7.498102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546326E+01,2.669752E+01,3.891436E+01
06:10:00,4.016045E+03,2.264991E+04,2.071977E-01,1.816938E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052826E+01,2.471373E+01,4.364074E+01,5.543998E+03,1.699768E+04,2.860636E-01,1.352993E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571765E+01,2.471150E+01,4.351318E+01,3.486990E+03,1.105519E+04,1.799202E-01,8.877714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546775E+01,2.472896E+01,4.343390E+01,5.311605E+03,1.732905E+04,2.740723E-01,1.379236E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553402E+01,2.471390E+01,4.349372E+01,3.483449E+03,1.037780E+04,1.797375E-01,8.328472E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546327E+01,2.471616E+01,4.352516E+01
06:20:00,3.689927E+03,2.367231E+04,1.903761E-01,1.986596E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099533E+01,4.122888E+01,2.409386E+01,4.507024E+01,5.361825E+03,1.784739E+04,2.766656E-01,1.486346E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099523E+01,4.672085E+01,2.409182E+01,4.501098E+01,3.365545E+03,1.174941E+04,1.736552E-01,9.878257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099490E+01,4.655656E+01,2.410466E+01,4.492971E+01,5.129434E+03,1.819185E+04,2.646744E-01,1.514575E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099527E+01,4.652657E+01,2.409348E+01,4.499709E+01,3.362004E+03,1.089820E+04,1.734725E-01,9.154737E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099490E+01,4.655181E+01,2.409498E+01,4.500384E+01
06:30:00,3.363725E+03,2.453608E+04,1.735506E-01,2.144103E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099581E+01,4.183331E+01,2.401956E+01,4.520325E+01,5.179616E+03,1.856906E+04,2.672678E-01,1.609861E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099619E+01,4.741237E+01,2.401876E+01,4.515514E+01,3.244078E+03,1.234803E+04,1.673905E-01,1.081055E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099595E+01,4.729321E+01,2.402374E+01,4.509589E+01,4.947225E+03,1.890466E+04,2.552764E-01,1.638241E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099618E+01,4.722340E+01,2.401932E+01,4.514706E+01,3.240537E+03,1.133697E+04,1.672078E-01,9.917373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099595E+01,4.728861E+01,2.401983E+01,4.515094E+01
06:40:00,3.037458E+03,2.532451E+04,1.567221E-01,2.295044E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099609E+01,4.234997E+01,2.400307E+01,4.525357E+01,4.997357E+03,1.923017E+04,2.578688E-01,1.728173E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099688E+01,4.788957E+01,2.400292E+01,4.520246E+01,3.122579E+03,1.289416E+04,1.611252E-01,1.170242E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099671E+01,4.779213E+01,2.400446E+01,4.515024E+01,4.764968E+03,1.953904E+04,2.458771E-01,1.755123E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099685E+01,4.771301E+01,2.400307E+01,4.519701E+01,3.119038E+03,1.173579E+04,1.609425E-01,1.064492E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099671E+01,4.778786E+01,2.400321E+01,4.520190E+01
06:50:00,2.711134E+03,2.605461E+04,1.398909E-01,2.440521E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099632E+01,4.279139E+01,2.399962E+01,4.527316E+01,4.815045E+03,1.984540E+04,2.484680E-01,1.842291E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099737E+01,4.821891E+01,2.399969E+01,4.521973E+01,3.001045E+03,1.339668E+04,1.548587E-01,1.255901E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099723E+01,4.813009E+01,2.400012E+01,4.516693E+01,4.582659E+03,2.011389E+04,2.364762E-01,1.866549E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099733E+01,4.805703E+01,2.399972E+01,4.521596E+01,2.997505E+03,1.210474E+04,1.546760E-01,1.134453E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099723E+01,4.812621E+01,2.399975E+01,4.522086E+01
07:00:00,2.384759E+03,2.673903E+04,1.230572E-01,2.581661E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.316851E+01,2.399901E+01,4.528450E+01,4.632682E+03,2.042532E+04,2.390653E-01,1.953159E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.844621E+01,2.399912E+01,4.522899E+01,2.879478E+03,1.386263E+04,1.485909E-01,1.338611E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099758E+01,4.835901E+01,2.399920E+01,4.517380E+01,4.400301E+03,2.064678E+04,2.270733E-01,1.974083E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.829876E+01,2.399913E+01,4.522653E+01,2.875937E+03,1.245110E+04,1.484082E-01,1.202273E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099758E+01,4.835549E+01,2.399912E+01,4.523133E+01
07:10:00,2.384340E+03,2.604052E+04,1.230407E-01,2.546380E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099669E+01,4.349071E+01,2.399895E+01,4.529519E+01,4.632436E+03,1.992853E+04,2.390602E-01,1.929551E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099794E+01,4.860308E+01,2.399907E+01,4.523708E+01,2.879322E+03,1.363715E+04,1.485880E-01,1.333170E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099782E+01,4.851406E+01,2.399907E+01,4.517959E+01,4.400060E+03,2.009560E+04,2.270680E-01,1.945624E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099789E+01,4.846861E+01,2.399907E+01,4.523537E+01,2.875782E+03,1.213762E+04,1.484053E-01,1.186835E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099782E+01,4.851087E+01,2.399905E+01,4.524050E+01
07:20:00,2.384004E+03,2.566525E+04,1.230250E-01,2.513793E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099684E+01,4.376599E+01,2.399892E+01,4.530701E+01,4.632162E+03,1.965391E+04,2.390520E-01,1.905976E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099810E+01,4.871133E+01,2.399905E+01,4.524576E+01,2.879145E+03,1.352584E+04,1.485829E-01,1.324657E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.861908E+01,2.399904E+01,4.518626E+01,4.399792E+03,1.977409E+04,2.270597E-01,1.917601E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099806E+01,4.858794E+01,2.399905E+01,4.524455E+01,2.875605E+03,1.195099E+04,1.484002E-01,1.170527E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.861615E+01,2.399903E+01,4.525024E+01
07:30:00,2.383713E+03,2.542409E+04,1.230112E-01,2.491051E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099696E+01,4.400119E+01,2.399891E+01,4.531859E+01,4.631886E+03,1.948827E+04,2.390421E-01,1.890542E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099821E+01,4.878603E+01,2.399903E+01,4.525414E+01,2.878965E+03,1.347334E+04,1.485764E-01,1.320065E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099809E+01,4.869020E+01,2.399903E+01,4.519296E+01,4.399522E+03,1.957059E+04,2.270498E-01,1.898521E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099817E+01,4.867178E+01,2.399903E+01,4.525332E+01,2.875424E+03,1.183402E+04,1.483937E-01,1.159484E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099809E+01,4.868748E+01,2.399902E+01,4.525962E+01
