Time,CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%]
07:40:00,2.383450E+03,2.523716E+04,1.229987E-01,2.472912E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099707E+01,4.420213E+01,2.399889E+01,4.532980E+01,4.631627E+03,1.936782E+04,2.390316E-01,1.878980E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099828E+01,4.883757E+01,2.399902E+01,4.526208E+01,2.878794E+03,1.343723E+04,1.485694E-01,1.316647E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099816E+01,4.873836E+01,2.399901E+01,4.519978E+01,4.399268E+03,1.942181E+04,2.270394E-01,1.884217E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.873069E+01,2.399902E+01,4.526158E+01,2.875253E+03,1.174790E+04,1.483867E-01,1.151128E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099816E+01,4.873581E+01,2.399900E+01,4.526848E+01
07:50:00,2.383211E+03,2.509065E+04,1.229872E-01,2.458587E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099716E+01,4.437381E+01,2.399887E+01,4.534077E+01,4.631392E+03,1.927910E+04,2.390215E-01,1.870394E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.887313E+01,2.399901E+01,4.526980E+01,2.878638E+03,1.341074E+04,1.485627E-01,1.314076E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099821E+01,4.877097E+01,2.399900E+01,4.520663E+01,4.399036E+03,1.931429E+04,2.270294E-01,1.873809E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.877206E+01,2.399901E+01,4.526955E+01,2.875097E+03,1.168391E+04,1.483800E-01,1.144872E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099821E+01,4.876854E+01,2.399899E+01,4.527704E+01
08:00:00,2.382993E+03,2.497379E+04,1.229768E-01,2.447142E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099723E+01,4.452049E+01,2.399885E+01,4.535157E+01,4.631182E+03,1.921237E+04,2.390121E-01,1.863924E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099837E+01,4.889766E+01,2.399900E+01,4.527748E+01,2.878498E+03,1.338862E+04,1.485563E-01,1.311913E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.879304E+01,2.399899E+01,4.521352E+01,4.398828E+03,1.923450E+04,2.270201E-01,1.866071E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.880112E+01,2.399900E+01,4.527741E+01,2.874958E+03,1.163574E+04,1.483736E-01,1.140155E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.879071E+01,2.399897E+01,4.528549E+01
08:10:00,2.382795E+03,2.487900E+04,1.229672E-01,2.437858E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099730E+01,4.464580E+01,2.399884E+01,4.536153E+01,4.630997E+03,1.916075E+04,2.390035E-01,1.858919E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099840E+01,4.891458E+01,2.399898E+01,4.528456E+01,2.878375E+03,1.336782E+04,1.485506E-01,1.309877E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099827E+01,4.880797E+01,2.399897E+01,4.522003E+01,4.398644E+03,1.917310E+04,2.270115E-01,1.860117E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099838E+01,4.882153E+01,2.399898E+01,4.528461E+01,2.874835E+03,1.159888E+04,1.483679E-01,1.136545E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099827E+01,4.880572E+01,2.399896E+01,4.529322E+01
08:20:00,2.382615E+03,2.480096E+04,1.229585E-01,2.430215E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099736E+01,4.475287E+01,2.399883E+01,4.536646E+01,4.630835E+03,1.912005E+04,2.389958E-01,1.854972E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099841E+01,4.892625E+01,2.399898E+01,4.528794E+01,2.878267E+03,1.334690E+04,1.485454E-01,1.307830E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099829E+01,4.881808E+01,2.399897E+01,4.522314E+01,4.398481E+03,1.912513E+04,2.270038E-01,1.855465E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099840E+01,4.883586E+01,2.399898E+01,4.528809E+01,2.874727E+03,1.157043E+04,1.483627E-01,1.133759E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099829E+01,4.881588E+01,2.399895E+01,4.529684E+01
08:30:00,2.382452E+03,2.473554E+04,1.229505E-01,2.423808E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.484434E+01,2.399883E+01,4.536793E+01,4.630692E+03,1.908746E+04,2.389889E-01,1.851813E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.893429E+01,2.399898E+01,4.528880E+01,2.878172E+03,1.332377E+04,1.485408E-01,1.305564E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882491E+01,2.399897E+01,4.522429E+01,4.398339E+03,1.908719E+04,2.269969E-01,1.851787E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099841E+01,4.884592E+01,2.399898E+01,4.528900E+01,2.874632E+03,1.154835E+04,1.483581E-01,1.131597E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882275E+01,2.399895E+01,4.529769E+01
08:40:00,2.382304E+03,2.467966E+04,1.229433E-01,2.418335E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099745E+01,4.492248E+01,2.399883E+01,4.536872E+01,4.630567E+03,1.906018E+04,2.389828E-01,1.849167E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.893984E+01,2.399898E+01,4.528910E+01,2.878089E+03,1.329830E+04,1.485367E-01,1.303070E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882953E+01,2.399897E+01,4.522535E+01,4.398213E+03,1.905560E+04,2.269908E-01,1.848723E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099842E+01,4.885298E+01,2.399898E+01,4.528940E+01,2.874549E+03,1.153034E+04,1.483540E-01,1.129832E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882740E+01,2.399895E+01,4.529801E+01
08:50:00,2.382169E+03,2.463108E+04,1.229367E-01,2.413577E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099748E+01,4.498925E+01,2.399883E+01,4.536938E+01,4.630458E+03,1.903848E+04,2.389773E-01,1.847063E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.894365E+01,2.399898E+01,4.528918E+01,2.878016E+03,1.326855E+04,1.485330E-01,1.300154E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883265E+01,2.399897E+01,4.522662E+01,4.398102E+03,1.902935E+04,2.269853E-01,1.846177E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.885793E+01,2.399898E+01,4.528970E+01,2.874476E+03,1.151579E+04,1.483503E-01,1.128407E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883054E+01,2.399895E+01,4.529820E+01
09:00:00,2.382047E+03,2.458819E+04,1.229307E-01,2.409374E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099751E+01,4.504628E+01,2.399883E+01,4.536995E+01,4.630361E+03,1.902232E+04,2.389725E-01,1.845496E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.894628E+01,2.399898E+01,4.528911E+01,2.877952E+03,1.322942E+04,1.485298E-01,1.296321E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883475E+01,2.399897E+01,4.522863E+01,4.398005E+03,1.900754E+04,2.269805E-01,1.844062E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.886140E+01,2.399898E+01,4.528991E+01,2.874412E+03,1.150416E+04,1.483471E-01,1.127268E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883266E+01,2.399895E+01,4.529831E+01
09:10:00,2.381935E+03,2.454960E+04,1.229252E-01,2.405594E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099754E+01,4.509500E+01,2.399883E+01,4.537048E+01,4.630276E+03,1.901204E+04,2.389682E-01,1.844499E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.894809E+01,2.399898E+01,4.528884E+01,2.877896E+03,1.317634E+04,1.485270E-01,1.291120E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883617E+01,2.399897E+01,4.523176E+01,4.397918E+03,1.898978E+04,2.269761E-01,1.842339E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886384E+01,2.399898E+01,4.529002E+01,2.874355E+03,1.149527E+04,1.483443E-01,1.126397E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883408E+01,2.399895E+01,4.529829E+01
09:20:00,2.381834E+03,2.451442E+04,1.229202E-01,2.402147E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099756E+01,4.513663E+01,2.399883E+01,4.537097E+01,4.630200E+03,1.900838E+04,2.389643E-01,1.844143E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.894933E+01,2.399898E+01,4.528834E+01,2.877845E+03,1.311057E+04,1.485244E-01,1.284675E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883712E+01,2.399897E+01,4.523540E+01,4.397841E+03,1.897467E+04,2.269722E-01,1.840872E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886554E+01,2.399898E+01,4.529011E+01,2.874305E+03,1.148827E+04,1.483417E-01,1.125712E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883505E+01,2.399895E+01,4.529823E+01
09:30:00,2.381741E+03,2.448199E+04,1.229156E-01,2.398968E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099758E+01,4.517218E+01,2.399883E+01,4.537142E+01,4.630132E+03,1.901339E+04,2.389609E-01,1.844629E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895018E+01,2.399898E+01,4.528748E+01,2.877801E+03,1.303258E+04,1.485221E-01,1.277033E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883776E+01,2.399897E+01,4.523919E+01,4.397772E+03,1.896138E+04,2.269687E-01,1.839583E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886673E+01,2.399898E+01,4.529023E+01,2.874260E+03,1.148270E+04,1.483394E-01,1.125166E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883569E+01,2.399895E+01,4.529818E+01
09:40:00,2.381656E+03,2.445182E+04,1.229113E-01,2.396012E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099759E+01,4.520255E+01,2.399883E+01,4.537183E+01,4.630071E+03,1.902702E+04,2.389578E-01,1.845951E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895076E+01,2.399898E+01,4.528633E+01,2.877760E+03,1.294240E+04,1.485201E-01,1.268197E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883819E+01,2.399897E+01,4.524319E+01,4.397710E+03,1.894963E+04,2.269656E-01,1.838443E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886756E+01,2.399898E+01,4.529034E+01,2.874220E+03,1.147827E+04,1.483374E-01,1.124732E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883612E+01,2.399895E+01,4.529812E+01
09:50:00,2.381578E+03,2.442354E+04,1.229074E-01,2.393240E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099761E+01,4.522849E+01,2.399883E+01,4.537220E+01,4.630015E+03,1.904863E+04,2.389549E-01,1.848048E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895116E+01,2.399898E+01,4.528503E+01,2.877724E+03,1.284037E+04,1.485182E-01,1.258199E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883847E+01,2.399897E+01,4.524743E+01,4.397655E+03,1.893906E+04,2.269627E-01,1.837418E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886814E+01,2.399898E+01,4.529042E+01,2.874184E+03,1.147477E+04,1.483355E-01,1.124388E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883640E+01,2.399895E+01,4.529803E+01
10:00:00,2.381506E+03,2.439687E+04,1.229038E-01,2.390628E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099762E+01,4.525065E+01,2.399883E+01,4.537254E+01,4.629965E+03,1.907784E+04,2.389524E-01,1.850882E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895142E+01,2.399898E+01,4.528365E+01,2.877691E+03,1.273103E+04,1.485165E-01,1.247485E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883866E+01,2.399897E+01,4.525188E+01,4.397604E+03,1.892948E+04,2.269601E-01,1.836489E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886854E+01,2.399898E+01,4.529047E+01,2.874151E+03,1.147201E+04,1.483338E-01,1.124118E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883659E+01,2.399896E+01,4.529793E+01
10:10:00,2.381439E+03,2.437164E+04,1.229005E-01,2.388155E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.526957E+01,2.399883E+01,4.537288E+01,4.629919E+03,1.911308E+04,2.389500E-01,1.854300E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895161E+01,2.399898E+01,4.528227E+01,2.877661E+03,1.261918E+04,1.485150E-01,1.236525E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399897E+01,4.525655E+01,4.397557E+03,1.891984E+04,2.269577E-01,1.835553E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886882E+01,2.399898E+01,4.529053E+01,2.874121E+03,1.146922E+04,1.483323E-01,1.123845E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399896E+01,4.529783E+01
10:20:00,2.381378E+03,2.434781E+04,1.228974E-01,2.385825E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099764E+01,4.528573E+01,2.399869E+01,4.537356E+01,4.629877E+03,1.915290E+04,2.389478E-01,1.858168E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895173E+01,2.399886E+01,4.528132E+01,2.877633E+03,1.250432E+04,1.485135E-01,1.225273E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883885E+01,2.399885E+01,4.526135E+01,4.397514E+03,1.891085E+04,2.269555E-01,1.834685E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886901E+01,2.399886E+01,4.529090E+01,2.874093E+03,1.146676E+04,1.483308E-01,1.123606E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883680E+01,2.399883E+01,4.529807E+01
10:30:00,2.381320E+03,2.432510E+04,1.228945E-01,2.383610E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099765E+01,4.529953E+01,2.399858E+01,4.537413E+01,4.629838E+03,1.919435E+04,2.389458E-01,1.862195E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895181E+01,2.399877E+01,4.528020E+01,2.877608E+03,1.238726E+04,1.485122E-01,1.213806E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883890E+01,2.399876E+01,4.526653E+01,4.397475E+03,1.890266E+04,2.269535E-01,1.833897E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886914E+01,2.399877E+01,4.529117E+01,2.874068E+03,1.146460E+04,1.483295E-01,1.123398E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883685E+01,2.399874E+01,4.529820E+01
10:40:00,2.381267E+03,2.430342E+04,1.228918E-01,2.381496E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099765E+01,4.531130E+01,2.399857E+01,4.537445E+01,4.629802E+03,1.923614E+04,2.389440E-01,1.866256E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895186E+01,2.399876E+01,4.527894E+01,2.877584E+03,1.226949E+04,1.485110E-01,1.202271E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883893E+01,2.399874E+01,4.527144E+01,4.397438E+03,1.889514E+04,2.269516E-01,1.833173E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399876E+01,4.529121E+01,2.874044E+03,1.146269E+04,1.483283E-01,1.123215E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883687E+01,2.399873E+01,4.529812E+01
10:50:00,2.381217E+03,2.428268E+04,1.228893E-01,2.379474E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.532136E+01,2.399856E+01,4.537472E+01,4.629768E+03,1.927740E+04,2.389422E-01,1.870266E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895190E+01,2.399876E+01,4.527770E+01,2.877562E+03,1.215284E+04,1.485099E-01,1.190845E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883895E+01,2.399874E+01,4.527617E+01,4.397404E+03,1.888829E+04,2.269498E-01,1.832516E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886929E+01,2.399875E+01,4.529120E+01,2.874022E+03,1.146100E+04,1.483272E-01,1.123054E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883689E+01,2.399873E+01,4.529801E+01
11:00:00,2.381170E+03,2.426283E+04,1.228869E-01,2.377540E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.532995E+01,2.399856E+01,4.537496E+01,4.629736E+03,1.931733E+04,2.389406E-01,1.874148E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895191E+01,2.399876E+01,4.527652E+01,2.877542E+03,1.204381E+04,1.485088E-01,1.180166E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883896E+01,2.399874E+01,4.528003E+01,4.397372E+03,1.888210E+04,2.269482E-01,1.831922E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886933E+01,2.399875E+01,4.529117E+01,2.874001E+03,1.145950E+04,1.483261E-01,1.122911E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883690E+01,2.399873E+01,4.529787E+01
11:10:00,2.381125E+03,2.424377E+04,1.228847E-01,2.375683E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.533728E+01,2.399856E+01,4.537522E+01,4.629706E+03,1.935505E+04,2.389390E-01,1.877814E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895192E+01,2.399876E+01,4.527549E+01,2.877522E+03,1.194931E+04,1.485078E-01,1.170911E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883896E+01,2.399873E+01,4.528238E+01,4.397342E+03,1.887628E+04,2.269466E-01,1.831364E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886935E+01,2.399875E+01,4.529117E+01,2.873982E+03,1.145798E+04,1.483251E-01,1.122766E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883690E+01,2.399873E+01,4.529779E+01
11:20:00,2.381084E+03,2.422540E+04,1.228825E-01,2.373888E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.534353E+01,2.399856E+01,4.537550E+01,4.629678E+03,1.939002E+04,2.389376E-01,1.881210E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895193E+01,2.399876E+01,4.527460E+01,2.877504E+03,1.187129E+04,1.485069E-01,1.163267E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883896E+01,2.399873E+01,4.528364E+01,4.397314E+03,1.887074E+04,2.269452E-01,1.830830E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399875E+01,4.529122E+01,2.873964E+03,1.145636E+04,1.483242E-01,1.122609E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883690E+01,2.399873E+01,4.529777E+01
11:30:00,2.381044E+03,2.420811E+04,1.228805E-01,2.372199E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.534886E+01,2.399844E+01,4.537605E+01,4.629652E+03,1.942206E+04,2.389362E-01,1.884322E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895193E+01,2.399865E+01,4.527419E+01,2.877487E+03,1.181041E+04,1.485060E-01,1.157304E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883895E+01,2.399863E+01,4.528461E+01,4.397287E+03,1.886570E+04,2.269438E-01,1.830344E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399865E+01,4.529152E+01,2.873947E+03,1.145475E+04,1.483233E-01,1.122454E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883689E+01,2.399863E+01,4.529802E+01
11:40:00,2.381007E+03,2.419166E+04,1.228786E-01,2.370600E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.535341E+01,2.399823E+01,4.537683E+01,4.629626E+03,1.945069E+04,2.389349E-01,1.887108E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895193E+01,2.399849E+01,4.527390E+01,2.877470E+03,1.176658E+04,1.485051E-01,1.153015E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883894E+01,2.399847E+01,4.528565E+01,4.397261E+03,1.886100E+04,2.269425E-01,1.829897E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399848E+01,4.529197E+01,2.873930E+03,1.145308E+04,1.483224E-01,1.122295E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883689E+01,2.399846E+01,4.529843E+01
11:50:00,2.380971E+03,2.417607E+04,1.228768E-01,2.369088E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.535729E+01,2.399818E+01,4.537717E+01,4.629602E+03,1.947559E+04,2.389336E-01,1.889533E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895192E+01,2.399844E+01,4.527342E+01,2.877455E+03,1.173917E+04,1.485043E-01,1.150335E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883894E+01,2.399842E+01,4.528618E+01,4.397237E+03,1.885665E+04,2.269412E-01,1.829485E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399843E+01,4.529207E+01,2.873914E+03,1.145133E+04,1.483216E-01,1.122129E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883688E+01,2.399841E+01,4.529851E+01
12:00:00,2.380937E+03,2.416132E+04,1.228751E-01,2.367658E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536060E+01,2.399816E+01,4.537740E+01,4.629579E+03,1.949649E+04,2.389325E-01,1.891572E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895192E+01,2.399843E+01,4.527296E+01,2.877440E+03,1.172258E+04,1.485036E-01,1.148715E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883893E+01,2.399840E+01,4.528650E+01,4.397214E+03,1.885264E+04,2.269400E-01,1.829106E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399842E+01,4.529207E+01,2.873900E+03,1.144950E+04,1.483208E-01,1.121957E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883687E+01,2.399840E+01,4.529849E+01
12:10:00,2.380905E+03,2.414747E+04,1.228734E-01,2.366317E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536342E+01,2.399815E+01,4.537760E+01,4.629557E+03,1.951347E+04,2.389313E-01,1.893229E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895191E+01,2.399842E+01,4.527261E+01,2.877426E+03,1.171051E+04,1.485028E-01,1.147539E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883892E+01,2.399840E+01,4.528671E+01,4.397191E+03,1.884923E+04,2.269389E-01,1.828785E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886936E+01,2.399842E+01,4.529205E+01,2.873885E+03,1.144779E+04,1.483201E-01,1.121795E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883687E+01,2.399839E+01,4.529846E+01
12:20:00,2.380874E+03,2.413442E+04,1.228718E-01,2.365055E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536582E+01,2.399815E+01,4.537778E+01,4.629535E+03,1.952630E+04,2.389302E-01,1.894485E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895191E+01,2.399842E+01,4.527240E+01,2.877412E+03,1.170131E+04,1.485021E-01,1.146644E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883892E+01,2.399840E+01,4.528687E+01,4.397170E+03,1.884635E+04,2.269378E-01,1.828515E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886936E+01,2.399841E+01,4.529203E+01,2.873872E+03,1.144621E+04,1.483194E-01,1.121647E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883686E+01,2.399839E+01,4.529844E+01
12:30:00,2.380844E+03,2.412191E+04,1.228703E-01,2.363840E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536787E+01,2.399815E+01,4.537796E+01,4.629515E+03,1.953468E+04,2.389292E-01,1.895305E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895190E+01,2.399842E+01,4.527231E+01,2.877399E+03,1.169420E+04,1.485014E-01,1.145952E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883891E+01,2.399840E+01,4.528696E+01,4.397149E+03,1.884384E+04,2.269367E-01,1.828279E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886935E+01,2.399841E+01,4.529199E+01,2.873858E+03,1.144469E+04,1.483187E-01,1.121502E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883685E+01,2.399839E+01,4.529841E+01
12:40:00,2.380815E+03,2.411030E+04,1.228688E-01,2.362705E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536961E+01,2.399815E+01,4.537806E+01,4.629495E+03,1.953875E+04,2.389281E-01,1.895701E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895189E+01,2.399842E+01,4.527229E+01,2.877386E+03,1.168882E+04,1.485008E-01,1.145426E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883890E+01,2.399840E+01,4.528701E+01,4.397130E+03,1.884193E+04,2.269357E-01,1.828096E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886935E+01,2.399841E+01,4.529196E+01,2.873846E+03,1.144339E+04,1.483181E-01,1.121376E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883684E+01,2.399839E+01,4.529838E+01
12:50:00,2.380788E+03,2.409929E+04,1.228674E-01,2.361640E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.537109E+01,2.399784E+01,4.537904E+01,4.629476E+03,1.953825E+04,2.389272E-01,1.895661E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895189E+01,2.399818E+01,4.527303E+01,2.877374E+03,1.168467E+04,1.485002E-01,1.145024E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883890E+01,2.399816E+01,4.528765E+01,4.397111E+03,1.884044E+04,2.269347E-01,1.827959E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886934E+01,2.399816E+01,4.529256E+01,2.873834E+03,1.144222E+04,1.483174E-01,1.121266E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883684E+01,2.399815E+01,4.529896E+01
13:00:00,2.380762E+03,2.408882E+04,1.228661E-01,2.360633E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.537235E+01,2.399768E+01,4.537957E+01,4.629458E+03,1.953312E+04,2.389262E-01,1.895175E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895188E+01,2.399806E+01,4.527357E+01,2.877362E+03,1.168142E+04,1.484996E-01,1.144713E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883889E+01,2.399805E+01,4.528795E+01,4.397092E+03,1.883928E+04,2.269338E-01,1.827859E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886933E+01,2.399804E+01,4.529280E+01,2.873822E+03,1.144114E+04,1.483168E-01,1.121168E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883683E+01,2.399803E+01,4.529921E+01
13:10:00,2.380736E+03,2.407882E+04,1.228648E-01,2.359675E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.537342E+01,2.399760E+01,4.537990E+01,4.629441E+03,1.952325E+04,2.389253E-01,1.894230E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895188E+01,2.399800E+01,4.527407E+01,2.877351E+03,1.167877E+04,1.484990E-01,1.144461E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883888E+01,2.399799E+01,4.528808E+01,4.397075E+03,1.883835E+04,2.269328E-01,1.827781E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886933E+01,2.399798E+01,4.529287E+01,2.873810E+03,1.144962E+04,1.483162E-01,1.122006E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883682E+01,2.399797E+01,4.529929E+01
13:20:00,2.380711E+03,2.406934E+04,1.228635E-01,2.358769E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537432E+01,2.399756E+01,4.538016E+01,4.629423E+03,1.950870E+04,2.389244E-01,1.892833E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895187E+01,2.399797E+01,4.527470E+01,2.877340E+03,1.167651E+04,1.484984E-01,1.144247E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883888E+01,2.399796E+01,4.528819E+01,4.397057E+03,1.883763E+04,2.269320E-01,1.827725E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886932E+01,2.399795E+01,4.529292E+01,2.873799E+03,1.147184E+04,1.483157E-01,1.124192E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883682E+01,2.399794E+01,4.529680E+01
13:30:00,2.380688E+03,2.406045E+04,1.228623E-01,2.357922E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537509E+01,2.399754E+01,4.538036E+01,4.629407E+03,1.948965E+04,2.389236E-01,1.890999E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895186E+01,2.399795E+01,4.527540E+01,2.877329E+03,1.167446E+04,1.484979E-01,1.144055E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883887E+01,2.399794E+01,4.528828E+01,4.397041E+03,1.883716E+04,2.269311E-01,1.827694E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886931E+01,2.399793E+01,4.529293E+01,2.873789E+03,1.150996E+04,1.483151E-01,1.127937E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883681E+01,2.399792E+01,4.529302E+01
13:40:00,2.380665E+03,2.405200E+04,1.228611E-01,2.357119E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537575E+01,2.399753E+01,4.538050E+01,4.629391E+03,1.946614E+04,2.389228E-01,1.888733E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895186E+01,2.399795E+01,4.527617E+01,2.877319E+03,1.167240E+04,1.484973E-01,1.143862E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883886E+01,2.399794E+01,4.528833E+01,4.397025E+03,1.883680E+04,2.269303E-01,1.827674E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886931E+01,2.399793E+01,4.529289E+01,2.873779E+03,1.156555E+04,1.483146E-01,1.133393E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883680E+01,2.399792E+01,4.528861E+01
13:50:00,2.380642E+03,2.404429E+04,1.228599E-01,2.356375E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537630E+01,2.399752E+01,4.538060E+01,4.629375E+03,1.943858E+04,2.389220E-01,1.886067E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895185E+01,2.399794E+01,4.527703E+01,2.877309E+03,1.167030E+04,1.484968E-01,1.143661E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883886E+01,2.399793E+01,4.528838E+01,4.397009E+03,1.883671E+04,2.269295E-01,1.827673E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886930E+01,2.399792E+01,4.529283E+01,2.873769E+03,1.163990E+04,1.483141E-01,1.140684E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883680E+01,2.399791E+01,4.528378E+01
14:00:00,2.380621E+03,2.403737E+04,1.228588E-01,2.355703E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537676E+01,2.399752E+01,4.538068E+01,4.629360E+03,1.940729E+04,2.389212E-01,1.883034E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895185E+01,2.399794E+01,4.527797E+01,2.877299E+03,1.166808E+04,1.484963E-01,1.143445E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883885E+01,2.399793E+01,4.528843E+01,4.396994E+03,1.883692E+04,2.269287E-01,1.827696E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886930E+01,2.399792E+01,4.529275E+01,2.873759E+03,1.173385E+04,1.483136E-01,1.149893E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883679E+01,2.399791E+01,4.527869E+01
14:10:00,2.380600E+03,2.403117E+04,1.228577E-01,2.355099E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537715E+01,2.399752E+01,4.538072E+01,4.629346E+03,1.937240E+04,2.389204E-01,1.879651E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895184E+01,2.399794E+01,4.527898E+01,2.877290E+03,1.166554E+04,1.484958E-01,1.143198E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883885E+01,2.399793E+01,4.528848E+01,4.396979E+03,1.883728E+04,2.269279E-01,1.827733E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886929E+01,2.399792E+01,4.529265E+01,2.873750E+03,1.183825E+04,1.483131E-01,1.160125E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883679E+01,2.399792E+01,4.527346E+01
14:20:00,2.380579E+03,2.402564E+04,1.228567E-01,2.354559E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537748E+01,2.399752E+01,4.538085E+01,4.629332E+03,1.933428E+04,2.389197E-01,1.875953E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895184E+01,2.399794E+01,4.528019E+01,2.877281E+03,1.166261E+04,1.484954E-01,1.142911E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883884E+01,2.399793E+01,4.528867E+01,4.396965E+03,1.883772E+04,2.269272E-01,1.827777E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886929E+01,2.399792E+01,4.529266E+01,2.873740E+03,1.194918E+04,1.483126E-01,1.170996E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883678E+01,2.399792E+01,4.526831E+01
14:30:00,2.380560E+03,2.402070E+04,1.228557E-01,2.354075E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537776E+01,2.399752E+01,4.538097E+01,4.629318E+03,1.929335E+04,2.389190E-01,1.871983E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895183E+01,2.399794E+01,4.528146E+01,2.877272E+03,1.165922E+04,1.484949E-01,1.142579E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883884E+01,2.399793E+01,4.528888E+01,4.396951E+03,1.883821E+04,2.269265E-01,1.827825E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886928E+01,2.399792E+01,4.529266E+01,2.873732E+03,1.206448E+04,1.483122E-01,1.182295E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883678E+01,2.399793E+01,4.526318E+01
14:40:00,2.380541E+03,2.401625E+04,1.228547E-01,2.353640E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537799E+01,2.399752E+01,4.538107E+01,4.629305E+03,1.925015E+04,2.389183E-01,1.867791E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895183E+01,2.399794E+01,4.528277E+01,2.877263E+03,1.165530E+04,1.484945E-01,1.142195E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883883E+01,2.399793E+01,4.528911E+01,4.396938E+03,1.883874E+04,2.269258E-01,1.827876E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886928E+01,2.399792E+01,4.529265E+01,2.873723E+03,1.218231E+04,1.483117E-01,1.193843E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883677E+01,2.399793E+01,4.525813E+01
14:50:00,2.380522E+03,2.401197E+04,1.228537E-01,2.353213E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537818E+01,2.399771E+01,4.538068E+01,4.629292E+03,1.920848E+04,2.389176E-01,1.863744E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895182E+01,2.399808E+01,4.528400E+01,2.877255E+03,1.165074E+04,1.484940E-01,1.141746E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883883E+01,2.399807E+01,4.528908E+01,4.396925E+03,1.883908E+04,2.269251E-01,1.827905E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886927E+01,2.399807E+01,4.529222E+01,2.873715E+03,1.230102E+04,1.483113E-01,1.205473E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883677E+01,2.399807E+01,4.525090E+01
15:00:00,2.380504E+03,2.400815E+04,1.228528E-01,2.352818E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537834E+01,2.399803E+01,4.537992E+01,4.629279E+03,1.916900E+04,2.389170E-01,1.859902E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895182E+01,2.399832E+01,4.528408E+01,2.877247E+03,1.164503E+04,1.484936E-01,1.141179E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883882E+01,2.399830E+01,4.528878E+01,4.396912E+03,1.883855E+04,2.269245E-01,1.827842E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886927E+01,2.399832E+01,4.529160E+01,2.873707E+03,1.242200E+04,1.483109E-01,1.217320E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883676E+01,2.399831E+01,4.524558E+01
