Time,CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%]
15:10:00,2.380486E+03,2.400471E+04,1.228519E-01,2.352457E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537847E+01,2.399812E+01,4.537981E+01,4.629267E+03,1.913305E+04,2.389163E-01,1.856400E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895182E+01,2.399839E+01,4.528465E+01,2.877239E+03,1.163845E+04,1.484932E-01,1.140526E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883882E+01,2.399837E+01,4.528907E+01,4.396900E+03,1.883759E+04,2.269238E-01,1.827734E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886926E+01,2.399839E+01,4.529155E+01,2.873699E+03,1.254003E+04,1.483105E-01,1.228877E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883676E+01,2.399838E+01,4.524080E+01
15:20:00,2.380469E+03,2.400157E+04,1.228510E-01,2.352125E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537858E+01,2.399814E+01,4.537990E+01,4.629255E+03,1.910148E+04,2.389157E-01,1.853322E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895181E+01,2.399841E+01,4.528529E+01,2.877232E+03,1.163114E+04,1.484928E-01,1.139801E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883881E+01,2.399839E+01,4.528952E+01,4.396888E+03,1.883628E+04,2.269232E-01,1.827593E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886926E+01,2.399841E+01,4.529164E+01,2.873691E+03,1.265060E+04,1.483101E-01,1.239702E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883675E+01,2.399841E+01,4.523722E+01
15:30:00,2.380452E+03,2.399867E+04,1.228501E-01,2.351817E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537867E+01,2.399815E+01,4.538004E+01,4.629243E+03,1.907550E+04,2.389151E-01,1.850787E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895181E+01,2.399841E+01,4.528584E+01,2.877224E+03,1.162311E+04,1.484924E-01,1.139005E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883881E+01,2.399839E+01,4.529000E+01,4.396876E+03,1.883450E+04,2.269226E-01,1.827405E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886925E+01,2.399841E+01,4.529176E+01,2.873684E+03,1.275174E+04,1.483097E-01,1.249603E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883675E+01,2.399842E+01,4.523450E+01
15:40:00,2.380436E+03,2.399596E+04,1.228493E-01,2.351526E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537874E+01,2.399815E+01,4.538019E+01,4.629232E+03,1.905569E+04,2.389145E-01,1.848850E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895180E+01,2.399842E+01,4.528626E+01,2.877217E+03,1.161439E+04,1.484921E-01,1.138142E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883880E+01,2.399840E+01,4.529051E+01,4.396865E+03,1.883209E+04,2.269220E-01,1.827156E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886925E+01,2.399841E+01,4.529191E+01,2.873676E+03,1.284210E+04,1.483093E-01,1.258448E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883674E+01,2.399842E+01,4.523226E+01
15:50:00,2.380420E+03,2.399345E+04,1.228485E-01,2.351254E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537880E+01,2.399837E+01,4.537978E+01,4.629221E+03,1.903884E+04,2.389140E-01,1.847199E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895180E+01,2.399860E+01,4.528616E+01,2.877210E+03,1.160499E+04,1.484917E-01,1.137211E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883880E+01,2.399857E+01,4.529062E+01,4.396854E+03,1.882896E+04,2.269215E-01,1.826837E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886924E+01,2.399860E+01,4.529161E+01,2.873669E+03,1.292063E+04,1.483090E-01,1.266133E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883674E+01,2.399859E+01,4.522971E+01
16:00:00,2.380405E+03,2.399096E+04,1.228477E-01,2.350991E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537884E+01,2.399854E+01,4.537951E+01,4.629210E+03,1.902507E+04,2.389134E-01,1.845851E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895180E+01,2.399873E+01,4.528611E+01,2.877203E+03,1.159549E+04,1.484913E-01,1.136272E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883879E+01,2.399871E+01,4.529081E+01,4.396843E+03,1.882578E+04,2.269209E-01,1.826516E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886924E+01,2.399873E+01,4.529144E+01,2.873663E+03,1.298367E+04,1.483086E-01,1.272301E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883674E+01,2.399872E+01,4.522790E+01
16:10:00,2.380390E+03,2.398858E+04,1.228469E-01,2.350740E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537888E+01,2.399856E+01,4.537962E+01,4.629200E+03,1.901388E+04,2.389129E-01,1.844754E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895179E+01,2.399875E+01,4.528636E+01,2.877196E+03,1.158572E+04,1.484910E-01,1.135308E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883879E+01,2.399873E+01,4.529133E+01,4.396833E+03,1.882214E+04,2.269204E-01,1.826152E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399875E+01,4.529161E+01,2.873656E+03,1.303487E+04,1.483083E-01,1.277310E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883673E+01,2.399875E+01,4.522667E+01
16:20:00,2.380375E+03,2.398624E+04,1.228462E-01,2.350494E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537890E+01,2.399856E+01,4.537979E+01,4.629190E+03,1.900314E+04,2.389124E-01,1.843702E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895179E+01,2.399876E+01,4.528678E+01,2.877190E+03,1.157469E+04,1.484907E-01,1.134221E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883879E+01,2.399873E+01,4.529206E+01,4.396823E+03,1.881646E+04,2.269198E-01,1.825590E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399875E+01,4.529198E+01,2.873649E+03,1.307858E+04,1.483079E-01,1.281587E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883673E+01,2.399875E+01,4.522563E+01
16:30:00,2.380361E+03,2.398390E+04,1.228454E-01,2.350248E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537892E+01,2.399856E+01,4.537997E+01,4.629180E+03,1.899283E+04,2.389119E-01,1.842691E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895179E+01,2.399876E+01,4.528725E+01,2.877184E+03,1.156291E+04,1.484903E-01,1.133060E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399873E+01,4.529286E+01,4.396813E+03,1.880958E+04,2.269193E-01,1.824912E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399875E+01,4.529240E+01,2.873643E+03,1.311451E+04,1.483076E-01,1.285101E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399875E+01,4.522485E+01
16:40:00,2.380347E+03,2.398153E+04,1.228447E-01,2.350000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399856E+01,4.538016E+01,4.629170E+03,1.898256E+04,2.389114E-01,1.841684E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895178E+01,2.399876E+01,4.528764E+01,2.877177E+03,1.155049E+04,1.484900E-01,1.131837E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399873E+01,4.529360E+01,4.396803E+03,1.880179E+04,2.269188E-01,1.824147E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886922E+01,2.399875E+01,4.529276E+01,2.873637E+03,1.314240E+04,1.483073E-01,1.287827E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399875E+01,4.522448E+01
16:50:00,2.380334E+03,2.397931E+04,1.228440E-01,2.349774E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399856E+01,4.538035E+01,4.629161E+03,1.897200E+04,2.389109E-01,1.840655E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895178E+01,2.399876E+01,4.528803E+01,2.877171E+03,1.153752E+04,1.484897E-01,1.130563E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399873E+01,4.529434E+01,4.396794E+03,1.879335E+04,2.269183E-01,1.823322E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886922E+01,2.399875E+01,4.529310E+01,2.873631E+03,1.316207E+04,1.483070E-01,1.289751E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399875E+01,4.522449E+01
17:00:00,2.380320E+03,2.397723E+04,1.228433E-01,2.349569E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537894E+01,2.399856E+01,4.538052E+01,4.629152E+03,1.896052E+04,2.389104E-01,1.839540E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895178E+01,2.399876E+01,4.528846E+01,2.877166E+03,1.152389E+04,1.484894E-01,1.129227E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883877E+01,2.399873E+01,4.529509E+01,4.396785E+03,1.878419E+04,2.269179E-01,1.822433E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886922E+01,2.399875E+01,4.529344E+01,2.873625E+03,1.317125E+04,1.483067E-01,1.290649E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883671E+01,2.399875E+01,4.522509E+01
17:10:00,2.380308E+03,2.397600E+04,1.228427E-01,2.349449E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399856E+01,4.538064E+01,4.629143E+03,1.894758E+04,2.389099E-01,1.838285E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895177E+01,2.399876E+01,4.528897E+01,2.877160E+03,1.150960E+04,1.484891E-01,1.127826E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883877E+01,2.399873E+01,4.529588E+01,4.396776E+03,1.877843E+04,2.269174E-01,1.821875E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886921E+01,2.399875E+01,4.529346E+01,2.873619E+03,1.316935E+04,1.483064E-01,1.290463E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883671E+01,2.399875E+01,4.522628E+01
17:20:00,2.380295E+03,2.397623E+04,1.228420E-01,2.349465E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399874E+01,4.538019E+01,4.629134E+03,1.893420E+04,2.389095E-01,1.836982E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895177E+01,2.399891E+01,4.528923E+01,2.877154E+03,1.149548E+04,1.484888E-01,1.126440E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883877E+01,2.399888E+01,4.529638E+01,4.396767E+03,1.878052E+04,2.269170E-01,1.822073E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886921E+01,2.399890E+01,4.529249E+01,2.873614E+03,1.315493E+04,1.483061E-01,1.289047E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883671E+01,2.399890E+01,4.522759E+01
17:30:00,2.380283E+03,2.397853E+04,1.228414E-01,2.349680E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537892E+01,2.399882E+01,4.537993E+01,4.629126E+03,1.891894E+04,2.389091E-01,1.835495E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895177E+01,2.399897E+01,4.528975E+01,2.877149E+03,1.148109E+04,1.484886E-01,1.125025E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883876E+01,2.399895E+01,4.529706E+01,4.396758E+03,1.879115E+04,2.269165E-01,1.823097E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886921E+01,2.399897E+01,4.529138E+01,2.873609E+03,1.312862E+04,1.483058E-01,1.286464E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883670E+01,2.399896E+01,4.522934E+01
17:40:00,2.380271E+03,2.398301E+04,1.228408E-01,2.350108E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537891E+01,2.399883E+01,4.537981E+01,4.629117E+03,1.890111E+04,2.389086E-01,1.833759E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399898E+01,4.529053E+01,2.877144E+03,1.146630E+04,1.484883E-01,1.123573E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883876E+01,2.399896E+01,4.529792E+01,4.396750E+03,1.881043E+04,2.269161E-01,1.824961E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399898E+01,4.529027E+01,2.873603E+03,1.308996E+04,1.483056E-01,1.282671E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883670E+01,2.399897E+01,4.523172E+01
17:50:00,2.380259E+03,2.398943E+04,1.228402E-01,2.350727E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537890E+01,2.399883E+01,4.537970E+01,4.629109E+03,1.888044E+04,2.389082E-01,1.831747E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399898E+01,4.529141E+01,2.877139E+03,1.145114E+04,1.484880E-01,1.122082E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883876E+01,2.399896E+01,4.529880E+01,4.396742E+03,1.883786E+04,2.269157E-01,1.827616E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399898E+01,4.528918E+01,2.873598E+03,1.303802E+04,1.483053E-01,1.277577E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883670E+01,2.399897E+01,4.523468E+01
18:00:00,2.380248E+03,2.399710E+04,1.228396E-01,2.351468E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537888E+01,2.399883E+01,4.537965E+01,4.629102E+03,1.885677E+04,2.389078E-01,1.829443E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399898E+01,4.529238E+01,2.877134E+03,1.143559E+04,1.484878E-01,1.120555E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883875E+01,2.399896E+01,4.529970E+01,4.396734E+03,1.886927E+04,2.269153E-01,1.830656E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399898E+01,4.528850E+01,2.873593E+03,1.297374E+04,1.483050E-01,1.271273E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883669E+01,2.399897E+01,4.523827E+01
18:10:00,2.706253E+03,2.400459E+04,1.396640E-01,2.352191E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537887E+01,2.399883E+01,4.537973E+01,4.811263E+03,1.882961E+04,2.483092E-01,1.826801E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399898E+01,4.529351E+01,2.998575E+03,1.141943E+04,1.547553E-01,1.118967E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883875E+01,2.399896E+01,4.530070E+01,4.578896E+03,1.889693E+04,2.363166E-01,1.833333E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399898E+01,4.528850E+01,2.995034E+03,1.289537E+04,1.545726E-01,1.263590E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883669E+01,2.399897E+01,4.524272E+01
18:20:00,3.032317E+03,2.401057E+04,1.564883E-01,2.352774E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099604E+01,4.403531E+01,2.399883E+01,4.537997E+01,4.993435E+03,1.879883E+04,2.577103E-01,1.823813E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099816E+01,4.768734E+01,2.399898E+01,4.529482E+01,3.120022E+03,1.140252E+04,1.610226E-01,1.117309E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.745185E+01,2.399896E+01,4.530183E+01,4.761067E+03,1.891444E+04,2.457177E-01,1.835029E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099814E+01,4.760244E+01,2.399898E+01,4.528916E+01,3.116481E+03,1.280063E+04,1.608398E-01,1.254305E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.744972E+01,2.399897E+01,4.524810E+01
18:30:00,3.358454E+03,2.401361E+04,1.733141E-01,2.353072E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099492E+01,4.306312E+01,2.399883E+01,4.538034E+01,5.175630E+03,1.876401E+04,2.671093E-01,1.820435E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099686E+01,4.691877E+01,2.399898E+01,4.529628E+01,3.241480E+03,1.138458E+04,1.672880E-01,1.115550E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.663711E+01,2.399896E+01,4.530303E+01,4.943260E+03,1.891587E+04,2.551168E-01,1.835168E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099687E+01,4.681828E+01,2.399898E+01,4.529051E+01,3.237939E+03,1.268781E+04,1.671053E-01,1.243250E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.663456E+01,2.399897E+01,4.525444E+01
18:40:00,3.684665E+03,2.401276E+04,1.901421E-01,2.352989E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099411E+01,4.235985E+01,2.399883E+01,4.538084E+01,5.357875E+03,1.872429E+04,2.765083E-01,1.816582E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099590E+01,4.644995E+01,2.399898E+01,4.529794E+01,3.362969E+03,1.136498E+04,1.735534E-01,1.113630E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099547E+01,4.615672E+01,2.399896E+01,4.530438E+01,5.125502E+03,1.889450E+04,2.645160E-01,1.833094E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099593E+01,4.633123E+01,2.399898E+01,4.529280E+01,3.359428E+03,1.255158E+04,1.733707E-01,1.229901E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099547E+01,4.615370E+01,2.399897E+01,4.526236E+01
18:50:00,4.010946E+03,2.400737E+04,2.069726E-01,2.352461E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099353E+01,4.185119E+01,2.399883E+01,4.538147E+01,5.540177E+03,1.868001E+04,2.859087E-01,1.812285E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.616378E+01,2.399898E+01,4.529973E+01,3.484495E+03,1.134361E+04,1.798196E-01,1.111536E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099482E+01,4.587327E+01,2.399895E+01,4.530584E+01,5.307799E+03,1.884733E+04,2.739166E-01,1.828518E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099533E+01,4.602856E+01,2.399898E+01,4.529595E+01,3.480954E+03,1.239176E+04,1.796369E-01,1.214241E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099482E+01,4.586984E+01,2.399897E+01,4.527172E+01
19:00:00,4.337292E+03,2.399715E+04,2.238057E-01,2.351459E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099311E+01,4.148335E+01,2.399883E+01,4.538224E+01,5.722535E+03,1.863193E+04,2.953111E-01,1.807620E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099492E+01,4.598913E+01,2.399898E+01,4.530153E+01,3.606059E+03,1.132045E+04,1.860871E-01,1.109267E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099444E+01,4.570605E+01,2.399895E+01,4.530735E+01,5.490152E+03,1.877726E+04,2.833191E-01,1.821720E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099495E+01,4.584047E+01,2.399898E+01,4.529957E+01,3.602518E+03,1.221274E+04,1.859044E-01,1.196699E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099444E+01,4.570230E+01,2.399896E+01,4.528156E+01
19:10:00,4.337682E+03,2.398279E+04,2.238163E-01,2.350052E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099281E+01,4.121740E+01,2.399883E+01,4.538304E+01,5.722775E+03,1.858317E+04,2.953138E-01,1.802891E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099470E+01,4.588256E+01,2.399898E+01,4.530311E+01,3.606210E+03,1.129681E+04,1.860882E-01,1.106951E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099421E+01,4.560743E+01,2.399895E+01,4.530871E+01,5.490387E+03,1.869539E+04,2.833220E-01,1.813778E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099471E+01,4.572364E+01,2.399898E+01,4.530266E+01,3.602670E+03,1.203135E+04,1.859055E-01,1.178926E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099421E+01,4.560345E+01,2.399896E+01,4.528958E+01
19:20:00,4.338068E+03,2.396550E+04,2.238294E-01,2.348358E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.102514E+01,2.399883E+01,4.538379E+01,5.723051E+03,1.853596E+04,2.953187E-01,1.798310E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099456E+01,4.581758E+01,2.399898E+01,4.530437E+01,3.606387E+03,1.127356E+04,1.860910E-01,1.104672E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099407E+01,4.554932E+01,2.399895E+01,4.530985E+01,5.490658E+03,1.861055E+04,2.833271E-01,1.805546E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099457E+01,4.565109E+01,2.399898E+01,4.530474E+01,3.602846E+03,1.186066E+04,1.859083E-01,1.162199E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099407E+01,4.554517E+01,2.399896E+01,4.529488E+01
19:30:00,4.338428E+03,2.394699E+04,2.238431E-01,2.346549E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.088620E+01,2.399868E+01,4.538478E+01,5.723344E+03,1.849215E+04,2.953276E-01,1.794063E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099447E+01,4.577797E+01,2.399885E+01,4.530566E+01,3.606579E+03,1.125145E+04,1.860967E-01,1.102508E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099399E+01,4.551510E+01,2.399883E+01,4.531108E+01,5.490946E+03,1.852939E+04,2.833360E-01,1.797676E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099448E+01,4.560606E+01,2.399885E+01,4.530639E+01,3.603038E+03,1.170806E+04,1.859140E-01,1.147249E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099399E+01,4.551084E+01,2.399884E+01,4.529845E+01
19:40:00,4.338758E+03,2.392860E+04,2.238566E-01,2.344758E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099231E+01,4.078581E+01,2.399858E+01,4.538562E+01,5.723623E+03,1.845374E+04,2.953381E-01,1.790344E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099442E+01,4.575385E+01,2.399876E+01,4.530679E+01,3.606763E+03,1.123140E+04,1.861038E-01,1.100547E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099395E+01,4.549498E+01,2.399874E+01,4.531219E+01,5.491221E+03,1.845938E+04,2.833464E-01,1.790890E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099442E+01,4.557814E+01,2.399876E+01,4.530773E+01,3.603222E+03,1.158336E+04,1.859211E-01,1.135035E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099395E+01,4.549064E+01,2.399874E+01,4.530126E+01
19:50:00,4.339055E+03,2.391169E+04,2.238693E-01,2.343111E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099223E+01,4.071330E+01,2.399856E+01,4.538613E+01,5.723874E+03,1.842141E+04,2.953487E-01,1.787213E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099439E+01,4.573918E+01,2.399875E+01,4.530760E+01,3.606930E+03,1.121380E+04,1.861109E-01,1.098827E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099392E+01,4.548317E+01,2.399872E+01,4.531300E+01,5.491470E+03,1.840484E+04,2.833569E-01,1.785606E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099439E+01,4.556085E+01,2.399875E+01,4.530864E+01,3.603389E+03,1.149097E+04,1.859282E-01,1.125986E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099392E+01,4.547878E+01,2.399873E+01,4.530323E+01
20:00:00,4.339319E+03,2.389751E+04,2.238811E-01,2.341737E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.066095E+01,2.399843E+01,4.538682E+01,5.724094E+03,1.839530E+04,2.953587E-01,1.784690E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099437E+01,4.573028E+01,2.399864E+01,4.530848E+01,3.607076E+03,1.119894E+04,1.861176E-01,1.097377E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099390E+01,4.547625E+01,2.399862E+01,4.531390E+01,5.491689E+03,1.836774E+04,2.833668E-01,1.782016E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099436E+01,4.555015E+01,2.399864E+01,4.530958E+01,3.603535E+03,1.143043E+04,1.859349E-01,1.120060E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099390E+01,4.547183E+01,2.399862E+01,4.530484E+01
20:10:00,4.339552E+03,2.388626E+04,2.238918E-01,2.340658E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099212E+01,4.062317E+01,2.399822E+01,4.538771E+01,5.724286E+03,1.837369E+04,2.953677E-01,1.782609E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099436E+01,4.572488E+01,2.399846E+01,4.530957E+01,3.607204E+03,1.118614E+04,1.861236E-01,1.096132E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.547223E+01,2.399844E+01,4.531503E+01,5.491881E+03,1.834138E+04,2.833758E-01,1.779474E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099435E+01,4.554354E+01,2.399846E+01,4.531069E+01,3.603663E+03,1.138940E+04,1.859409E-01,1.116049E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.546778E+01,2.399845E+01,4.530657E+01
20:20:00,4.339757E+03,2.387766E+04,2.239014E-01,2.339841E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099209E+01,4.059592E+01,2.399816E+01,4.538813E+01,5.724451E+03,1.835527E+04,2.953757E-01,1.780839E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099435E+01,4.572163E+01,2.399842E+01,4.531022E+01,3.607314E+03,1.117481E+04,1.861290E-01,1.095032E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.546989E+01,2.399840E+01,4.531573E+01,5.492047E+03,1.832066E+04,2.833838E-01,1.777480E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.553948E+01,2.399842E+01,4.531134E+01,3.603773E+03,1.135900E+04,1.859463E-01,1.113080E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.546544E+01,2.399840E+01,4.530767E+01
20:30:00,4.339937E+03,2.387095E+04,2.239100E-01,2.339205E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099207E+01,4.057628E+01,2.399815E+01,4.538844E+01,5.724595E+03,1.833912E+04,2.953827E-01,1.779284E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571967E+01,2.399840E+01,4.531076E+01,3.607409E+03,1.116454E+04,1.861338E-01,1.094034E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546855E+01,2.399838E+01,4.531632E+01,5.492191E+03,1.830363E+04,2.833909E-01,1.775841E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.553698E+01,2.399840E+01,4.531186E+01,3.603868E+03,1.133556E+04,1.859510E-01,1.110792E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546409E+01,2.399839E+01,4.530853E+01
20:40:00,4.340096E+03,2.386573E+04,2.239176E-01,2.338711E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099205E+01,4.056214E+01,2.399814E+01,4.538869E+01,5.724719E+03,1.832472E+04,2.953889E-01,1.777898E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571851E+01,2.399840E+01,4.531126E+01,3.607491E+03,1.115512E+04,1.861379E-01,1.093117E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546780E+01,2.399838E+01,4.531688E+01,5.492316E+03,1.828936E+04,2.833972E-01,1.774467E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553547E+01,2.399840E+01,4.531230E+01,3.603950E+03,1.131712E+04,1.859552E-01,1.108992E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546333E+01,2.399838E+01,4.530925E+01
20:50:00,4.340235E+03,2.386156E+04,2.239245E-01,2.338319E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099204E+01,4.055196E+01,2.399814E+01,4.538892E+01,5.724827E+03,1.831162E+04,2.953944E-01,1.776637E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571782E+01,2.399840E+01,4.531172E+01,3.607563E+03,1.114633E+04,1.861415E-01,1.092262E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546738E+01,2.399838E+01,4.531741E+01,5.492425E+03,1.827712E+04,2.834027E-01,1.773290E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553455E+01,2.399840E+01,4.531271E+01,3.604022E+03,1.130227E+04,1.859588E-01,1.107543E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546290E+01,2.399838E+01,4.530988E+01
21:00:00,4.340358E+03,2.385796E+04,2.239305E-01,2.337977E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099203E+01,4.054465E+01,2.399814E+01,4.538914E+01,5.724921E+03,1.829937E+04,2.953992E-01,1.775456E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571742E+01,2.399840E+01,4.531218E+01,3.607626E+03,1.113795E+04,1.861447E-01,1.091445E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546715E+01,2.399837E+01,4.531793E+01,5.492521E+03,1.826627E+04,2.834075E-01,1.772245E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553400E+01,2.399840E+01,4.531311E+01,3.604084E+03,1.128995E+04,1.859620E-01,1.106340E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546268E+01,2.399838E+01,4.531045E+01
21:10:00,4.340467E+03,2.385483E+04,2.239360E-01,2.337674E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099203E+01,4.053941E+01,2.399814E+01,4.538936E+01,5.725005E+03,1.828766E+04,2.954035E-01,1.774322E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571720E+01,2.399840E+01,4.531263E+01,3.607681E+03,1.112982E+04,1.861476E-01,1.090650E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546705E+01,2.399837E+01,4.531845E+01,5.492605E+03,1.825639E+04,2.834118E-01,1.771289E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553368E+01,2.399840E+01,4.531349E+01,3.604140E+03,1.127942E+04,1.859648E-01,1.105309E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546257E+01,2.399838E+01,4.531098E+01
21:20:00,4.340565E+03,2.385223E+04,2.239409E-01,2.337421E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099202E+01,4.053566E+01,2.399814E+01,4.538950E+01,5.725078E+03,1.827645E+04,2.954072E-01,1.773235E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571708E+01,2.399839E+01,4.531293E+01,3.607729E+03,1.112194E+04,1.861501E-01,1.089879E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546701E+01,2.399837E+01,4.531879E+01,5.492679E+03,1.824733E+04,2.834156E-01,1.770410E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553350E+01,2.399840E+01,4.531373E+01,3.604188E+03,1.127021E+04,1.859673E-01,1.104408E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546253E+01,2.399838E+01,4.531131E+01
21:30:00,4.340652E+03,2.384980E+04,2.239453E-01,2.337195E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099202E+01,4.053298E+01,2.399781E+01,4.539055E+01,5.725144E+03,1.826544E+04,2.954106E-01,1.772175E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571703E+01,2.399814E+01,4.531405E+01,3.607773E+03,1.111415E+04,1.861523E-01,1.089120E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546700E+01,2.399813E+01,4.531996E+01,5.492746E+03,1.823871E+04,2.834190E-01,1.769582E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553341E+01,2.399814E+01,4.531477E+01,3.604232E+03,1.126185E+04,1.859696E-01,1.103593E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546252E+01,2.399813E+01,4.531244E+01
21:40:00,4.340730E+03,2.384741E+04,2.239492E-01,2.336980E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099202E+01,4.053107E+01,2.399765E+01,4.539118E+01,5.725203E+03,1.825451E+04,2.954136E-01,1.771125E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571701E+01,2.399801E+01,4.531483E+01,3.607811E+03,1.110638E+04,1.861543E-01,1.088365E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546701E+01,2.399800E+01,4.532079E+01,5.492805E+03,1.823034E+04,2.834220E-01,1.768780E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553337E+01,2.399801E+01,4.531546E+01,3.604270E+03,1.125402E+04,1.859716E-01,1.102833E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546253E+01,2.399801E+01,4.531323E+01
21:50:00,4.340802E+03,2.384500E+04,2.239529E-01,2.336766E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052973E+01,2.399757E+01,4.539160E+01,5.725256E+03,1.824357E+04,2.954164E-01,1.770077E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571701E+01,2.399795E+01,4.531545E+01,3.607846E+03,1.109860E+04,1.861561E-01,1.087610E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546703E+01,2.399794E+01,4.532147E+01,5.492859E+03,1.822208E+04,2.834248E-01,1.767992E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553335E+01,2.399795E+01,4.531599E+01,3.604305E+03,1.124650E+04,1.859734E-01,1.102103E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546256E+01,2.399795E+01,4.531387E+01
22:00:00,4.340866E+03,2.384252E+04,2.239562E-01,2.336546E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052878E+01,2.399753E+01,4.539193E+01,5.725304E+03,1.823257E+04,2.954189E-01,1.769024E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571703E+01,2.399791E+01,4.531599E+01,3.607878E+03,1.109076E+04,1.861577E-01,1.086851E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546706E+01,2.399791E+01,4.532208E+01,5.492908E+03,1.821383E+04,2.834273E-01,1.767206E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553336E+01,2.399792E+01,4.531644E+01,3.604337E+03,1.123911E+04,1.859750E-01,1.101388E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546259E+01,2.399792E+01,4.531444E+01
22:10:00,4.340926E+03,2.254908E+04,2.239592E-01,2.160834E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052812E+01,2.610598E+01,4.056471E+01,5.725348E+03,1.720193E+04,2.954211E-01,1.632936E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571705E+01,2.610742E+01,4.033594E+01,3.607907E+03,1.045873E+04,1.861592E-01,1.002754E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546709E+01,2.610442E+01,4.040194E+01,5.492952E+03,1.718536E+04,2.834296E-01,1.631362E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553337E+01,2.610752E+01,4.033627E+01,3.604366E+03,1.060516E+04,1.859765E-01,1.016754E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546262E+01,2.610252E+01,4.039542E+01
22:20:00,4.340981E+03,2.161779E+04,2.239620E-01,2.006163E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052767E+01,2.669804E+01,3.956663E+01,5.725389E+03,1.643520E+04,2.954232E-01,1.511981E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571707E+01,2.669851E+01,3.922617E+01,3.607934E+03,9.980447E+03,1.861606E-01,9.272947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546712E+01,2.669837E+01,3.932493E+01,5.492993E+03,1.642031E+04,2.834317E-01,1.510615E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553339E+01,2.669851E+01,3.922699E+01,3.604393E+03,1.012537E+04,1.859779E-01,9.406672E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546265E+01,2.669836E+01,3.930950E+01
22:30:00,4.341032E+03,2.082048E+04,2.239646E-01,1.861868E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052736E+01,2.669583E+01,3.971580E+01,5.725427E+03,1.577703E+04,2.954252E-01,1.399391E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571709E+01,2.669691E+01,3.933643E+01,3.607958E+03,9.570384E+03,1.861619E-01,8.571367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546715E+01,2.669668E+01,3.944871E+01,5.493031E+03,1.576386E+04,2.834337E-01,1.398224E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553342E+01,2.669691E+01,3.933747E+01,3.604417E+03,9.714431E+03,1.859791E-01,8.699277E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546267E+01,2.669669E+01,3.942870E+01
22:40:00,4.341079E+03,2.008533E+04,2.239671E-01,1.722398E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052717E+01,2.669463E+01,3.969088E+01,5.725462E+03,1.517028E+04,2.954270E-01,1.290784E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571711E+01,2.669606E+01,3.931492E+01,3.607981E+03,9.193898E+03,1.861630E-01,7.896033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546718E+01,2.669576E+01,3.942265E+01,5.493066E+03,1.515914E+04,2.834355E-01,1.289831E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553344E+01,2.669606E+01,3.931577E+01,3.604440E+03,9.337263E+03,1.859803E-01,8.018260E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546270E+01,2.669578E+01,3.940196E+01
22:50:00,4.341123E+03,1.939911E+04,2.239694E-01,1.586720E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052704E+01,2.669417E+01,3.964708E+01,5.725494E+03,1.460359E+04,2.954287E-01,1.185285E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571714E+01,2.669575E+01,3.927979E+01,3.608003E+03,8.843445E+03,1.861641E-01,7.241086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546720E+01,2.669543E+01,3.938218E+01,5.493099E+03,1.459471E+04,2.834372E-01,1.184555E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553347E+01,2.669575E+01,3.928028E+01,3.604461E+03,8.986216E+03,1.859814E-01,7.357676E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546273E+01,2.669546E+01,3.936202E+01
23:00:00,4.341165E+03,1.875030E+04,2.239715E-01,1.453941E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052697E+01,2.669407E+01,3.960490E+01,5.725525E+03,1.406772E+04,2.954302E-01,1.082185E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571716E+01,2.669569E+01,3.924660E+01,3.608023E+03,8.512993E+03,1.861652E-01,6.601858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546723E+01,2.669537E+01,3.934466E+01,5.493130E+03,1.406128E+04,2.834388E-01,1.081682E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553349E+01,2.669569E+01,3.924674E+01,3.604481E+03,8.655183E+03,1.859825E-01,6.712799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546275E+01,2.669540E+01,3.932525E+01
23:10:00,4.341204E+03,1.942166E+04,2.239735E-01,1.498916E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052694E+01,2.669410E+01,3.956804E+01,5.725554E+03,1.457571E+04,2.954317E-01,1.116012E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571718E+01,2.669572E+01,3.921788E+01,3.608041E+03,8.822404E+03,1.861661E-01,6.808358E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546725E+01,2.669541E+01,3.931254E+01,5.493159E+03,1.457249E+04,2.834403E-01,1.115765E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553351E+01,2.669573E+01,3.921772E+01,3.604500E+03,8.966440E+03,1.859834E-01,6.919505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546277E+01,2.669543E+01,3.929380E+01
23:20:00,4.341242E+03,1.975378E+04,2.239754E-01,1.524622E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052693E+01,2.669418E+01,3.953555E+01,5.725581E+03,1.483902E+04,2.954331E-01,1.136210E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571720E+01,2.669579E+01,3.919278E+01,3.608059E+03,8.990464E+03,1.861671E-01,6.938299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546727E+01,2.669548E+01,3.928467E+01,5.493187E+03,1.483960E+04,2.834417E-01,1.136254E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553353E+01,2.669579E+01,3.919236E+01,3.604518E+03,9.135866E+03,1.859843E-01,7.050501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546280E+01,2.669550E+01,3.926652E+01
23:30:00,4.341277E+03,1.997081E+04,2.239773E-01,1.541403E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052694E+01,2.669427E+01,3.950633E+01,5.725607E+03,1.500960E+04,2.954345E-01,1.149287E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571722E+01,2.669586E+01,3.917036E+01,3.608076E+03,9.100479E+03,1.861679E-01,7.023301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546729E+01,2.669556E+01,3.925993E+01,5.493213E+03,1.501403E+04,2.834431E-01,1.149626E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553356E+01,2.669586E+01,3.916972E+01,3.604535E+03,9.246507E+03,1.859852E-01,7.135987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546282E+01,2.669558E+01,3.924229E+01
23:40:00,4.341311E+03,2.014136E+04,2.239790E-01,1.554571E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052697E+01,2.669437E+01,3.947945E+01,5.725632E+03,1.514199E+04,2.954357E-01,1.159426E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571724E+01,2.669593E+01,3.914988E+01,3.608092E+03,9.185367E+03,1.861688E-01,7.088824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546731E+01,2.669564E+01,3.923743E+01,5.493237E+03,1.514999E+04,2.834443E-01,1.160038E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553358E+01,2.669593E+01,3.914903E+01,3.604551E+03,9.331657E+03,1.859860E-01,7.201712E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546284E+01,2.669566E+01,3.922027E+01
23:50:00,4.341343E+03,2.027619E+04,2.239807E-01,1.564971E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052700E+01,2.669446E+01,3.945431E+01,5.725655E+03,1.524549E+04,2.954370E-01,1.167346E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571726E+01,2.669600E+01,3.913083E+01,3.608107E+03,9.251327E+03,1.861695E-01,7.139703E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546733E+01,2.669571E+01,3.921659E+01,5.493261E+03,1.525681E+04,2.834456E-01,1.168213E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553360E+01,2.669600E+01,3.912981E+01,3.604566E+03,9.397598E+03,1.859868E-01,7.252575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546286E+01,2.669573E+01,3.919987E+01
24:00:00,4.341374E+03,2.038489E+04,2.239823E-01,1.573351E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052704E+01,2.669455E+01,3.943051E+01,5.725678E+03,1.532772E+04,2.954381E-01,1.173637E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571728E+01,2.669606E+01,3.911290E+01,3.608122E+03,9.303345E+03,1.861703E-01,7.179808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546735E+01,2.669578E+01,3.919702E+01,5.493284E+03,1.534216E+04,2.834467E-01,1.174743E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553361E+01,2.669607E+01,3.911171E+01,3.604581E+03,9.449377E+03,1.859876E-01,7.292497E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546287E+01,2.669580E+01,3.918072E+01
Peak,4.342037E+03,2.673903E+04,2.240165E-01,2.581661E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,5.726155E+03,2.042532E+04,2.954627E-01,1.953159E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.608428E+03,1.386263E+04,1.861861E-01,1.338611E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,5.493763E+03,2.064678E+04,2.834714E-01,1.974083E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.604888E+03,1.317125E+04,1.860034E-01,1.290649E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,1.905089E-01,2.195505E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.512685E-01,1.661012E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.583370E-01,1.138386E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.410708E-01,1.678806E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.581817E-01,1.097599E+00,,,0.000000E+00,0.000000E+00,,,,,,,,
