Time,CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%]
00:10:00,4.341404E+03,6.475153E+02,2.239838E-01,4.996854E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052708E+01,2.669578E+01,5.629513E+01,5.725701E+03,5.569293E+02,2.954393E-01,4.264052E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571730E+01,2.669637E+01,5.234916E+01,3.608137E+03,4.076362E+02,1.861711E-01,3.145740E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546738E+01,2.669592E+01,5.225185E+01,5.493307E+03,5.333791E+02,2.834479E-01,4.083710E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553364E+01,2.669646E+01,5.260735E+01,3.604596E+03,5.148653E+02,1.859884E-01,3.973335E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546290E+01,2.669557E+01,5.085361E+01
00:20:00,4.341433E+03,6.652141E+02,2.239853E-01,5.133533E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052713E+01,2.669568E+01,5.643550E+01,5.725724E+03,5.694303E+02,2.954405E-01,4.359827E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571732E+01,2.669641E+01,5.247996E+01,3.608151E+03,4.179032E+02,1.861718E-01,3.225009E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546740E+01,2.669590E+01,5.229022E+01,5.493330E+03,5.470982E+02,2.834491E-01,4.188820E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553366E+01,2.669629E+01,5.274553E+01,3.604611E+03,5.267078E+02,1.859891E-01,4.064776E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546292E+01,2.669556E+01,5.080801E+01
00:30:00,4.341460E+03,6.792895E+02,2.239867E-01,5.242241E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052717E+01,2.669550E+01,5.651409E+01,5.725745E+03,5.794514E+02,2.954416E-01,4.436604E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571733E+01,2.669637E+01,5.256073E+01,3.608165E+03,4.263902E+02,1.861725E-01,3.290531E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546741E+01,2.669585E+01,5.228164E+01,5.493352E+03,5.581441E+02,2.834502E-01,4.273448E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553367E+01,2.669632E+01,5.283145E+01,3.604625E+03,5.362530E+02,1.859898E-01,4.138477E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546294E+01,2.669553E+01,5.072856E+01
00:40:00,4.341487E+03,6.908465E+02,2.239881E-01,5.331505E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052722E+01,2.669540E+01,5.654155E+01,5.725766E+03,5.875627E+02,2.954427E-01,4.498746E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571735E+01,2.669633E+01,5.259887E+01,3.608179E+03,4.333316E+02,1.861732E-01,3.344123E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546743E+01,2.669582E+01,5.223543E+01,5.493373E+03,5.670764E+02,2.834513E-01,4.341883E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553369E+01,2.669631E+01,5.287320E+01,3.604638E+03,5.438415E+02,1.859905E-01,4.197066E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546295E+01,2.669553E+01,5.062393E+01
00:50:00,4.341513E+03,7.004055E+02,2.239894E-01,5.405331E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052726E+01,2.669544E+01,5.652136E+01,5.725787E+03,5.942867E+02,2.954437E-01,4.550255E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571736E+01,2.669631E+01,5.260124E+01,3.608192E+03,4.389056E+02,1.861739E-01,3.387154E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546744E+01,2.669581E+01,5.215967E+01,5.493393E+03,5.743285E+02,2.834524E-01,4.397441E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553371E+01,2.669629E+01,5.287732E+01,3.604652E+03,5.497491E+02,1.859912E-01,4.242672E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546297E+01,2.669554E+01,5.050128E+01
01:00:00,4.341538E+03,7.084385E+02,2.239907E-01,5.467364E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052731E+01,2.669545E+01,5.646104E+01,5.725806E+03,5.999795E+02,2.954448E-01,4.593856E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571737E+01,2.669630E+01,5.257389E+01,3.608204E+03,4.432789E+02,1.861746E-01,3.420914E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546746E+01,2.669581E+01,5.206108E+01,5.493413E+03,5.803117E+02,2.834534E-01,4.443273E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553372E+01,2.669628E+01,5.284981E+01,3.604664E+03,5.542124E+02,1.859919E-01,4.277123E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546298E+01,2.669556E+01,5.036626E+01
01:10:00,4.341562E+03,7.182771E+02,2.239920E-01,5.543316E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052735E+01,2.669545E+01,5.636678E+01,5.725824E+03,6.066601E+02,2.954456E-01,4.645011E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571739E+01,2.669630E+01,5.252205E+01,3.608216E+03,4.479424E+02,1.861751E-01,3.456907E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546747E+01,2.669583E+01,5.194521E+01,5.493430E+03,5.877845E+02,2.834543E-01,4.500501E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553374E+01,2.669628E+01,5.279593E+01,3.604675E+03,5.587813E+02,1.859925E-01,4.312382E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546299E+01,2.669560E+01,5.022331E+01
01:20:00,4.341585E+03,7.277127E+02,2.239932E-01,5.616151E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052739E+01,2.669545E+01,5.625034E+01,5.725840E+03,6.124401E+02,2.954465E-01,4.689274E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571740E+01,2.669630E+01,5.245416E+01,3.608226E+03,4.518304E+02,1.861757E-01,3.486915E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546748E+01,2.669585E+01,5.182122E+01,5.493447E+03,5.944598E+02,2.834551E-01,4.551612E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553375E+01,2.669628E+01,5.272441E+01,3.604686E+03,5.624232E+02,1.859930E-01,4.340483E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546301E+01,2.669564E+01,5.008080E+01
01:30:00,4.341608E+03,7.370648E+02,2.239944E-01,5.688329E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052743E+01,2.669546E+01,5.611577E+01,5.725856E+03,6.174257E+02,2.954473E-01,4.727451E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571741E+01,2.669630E+01,5.237350E+01,3.608237E+03,4.550542E+02,1.861762E-01,3.511793E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546750E+01,2.669587E+01,5.169209E+01,5.493463E+03,6.004018E+02,2.834560E-01,4.597111E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553376E+01,2.669628E+01,5.263867E+01,3.604696E+03,5.652768E+02,1.859935E-01,4.362497E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546302E+01,2.669568E+01,4.994049E+01
01:40:00,4.341630E+03,7.459558E+02,2.239955E-01,5.756941E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052748E+01,2.669547E+01,5.596664E+01,5.725872E+03,6.217295E+02,2.954481E-01,4.760405E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571742E+01,2.669631E+01,5.228290E+01,3.608247E+03,4.577175E+02,1.861767E-01,3.532343E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546751E+01,2.669590E+01,5.156014E+01,5.493479E+03,6.056945E+02,2.834568E-01,4.637636E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553378E+01,2.669629E+01,5.254168E+01,3.604707E+03,5.674679E+02,1.859941E-01,4.379395E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546303E+01,2.669573E+01,4.980366E+01
01:50:00,4.341652E+03,7.544173E+02,2.239966E-01,5.822241E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052751E+01,2.669548E+01,5.580599E+01,5.725887E+03,6.254543E+02,2.954489E-01,4.788923E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571744E+01,2.669633E+01,5.218469E+01,3.608257E+03,4.599099E+02,1.861772E-01,3.549257E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546752E+01,2.669594E+01,5.142721E+01,5.493494E+03,6.104209E+02,2.834576E-01,4.673825E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553379E+01,2.669631E+01,5.243595E+01,3.604716E+03,5.691038E+02,1.859946E-01,4.392006E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546305E+01,2.669578E+01,4.967114E+01
02:00:00,4.341672E+03,7.624901E+02,2.239977E-01,5.884539E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052755E+01,2.669550E+01,5.563646E+01,5.725902E+03,6.286925E+02,2.954497E-01,4.813714E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571745E+01,2.669636E+01,5.208085E+01,3.608266E+03,4.617091E+02,1.861777E-01,3.563134E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546753E+01,2.669597E+01,5.129473E+01,5.493509E+03,6.146598E+02,2.834583E-01,4.706277E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553380E+01,2.669633E+01,5.232361E+01,3.604726E+03,5.702760E+02,1.859951E-01,4.401037E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546306E+01,2.669583E+01,4.954350E+01
02:10:00,4.341693E+03,7.700568E+02,2.239987E-01,5.942929E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052759E+01,2.669552E+01,5.546027E+01,5.725916E+03,6.313781E+02,2.954504E-01,4.834271E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571746E+01,2.669638E+01,5.197303E+01,3.608275E+03,4.630891E+02,1.861782E-01,3.573775E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546755E+01,2.669602E+01,5.116376E+01,5.493523E+03,6.183455E+02,2.834591E-01,4.734494E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553381E+01,2.669635E+01,5.220644E+01,3.604735E+03,5.709700E+02,1.859955E-01,4.406376E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546307E+01,2.669588E+01,4.942104E+01
02:20:00,4.341712E+03,7.771624E+02,2.239997E-01,5.997759E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052763E+01,2.669555E+01,5.528236E+01,5.725930E+03,6.335801E+02,2.954511E-01,4.851124E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571747E+01,2.669641E+01,5.186453E+01,3.608284E+03,4.641054E+02,1.861787E-01,3.581608E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546756E+01,2.669606E+01,5.103744E+01,5.493537E+03,6.215411E+02,2.834598E-01,4.758955E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553382E+01,2.669637E+01,5.208797E+01,3.604744E+03,5.712503E+02,1.859960E-01,4.408523E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546308E+01,2.669593E+01,4.930635E+01
02:30:00,4.341731E+03,7.838493E+02,2.240007E-01,6.049357E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052766E+01,2.669557E+01,5.510392E+01,5.725943E+03,6.353587E+02,2.954518E-01,4.864735E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571748E+01,2.669643E+01,5.175621E+01,3.608293E+03,4.648057E+02,1.861791E-01,3.587002E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546757E+01,2.669609E+01,5.091601E+01,5.493550E+03,6.243020E+02,2.834605E-01,4.780087E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553383E+01,2.669640E+01,5.196919E+01,3.604752E+03,5.711724E+02,1.859964E-01,4.407905E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546309E+01,2.669598E+01,4.919905E+01
02:40:00,4.341750E+03,7.901571E+02,2.240017E-01,6.098027E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052770E+01,2.669560E+01,5.492593E+01,5.725957E+03,6.367666E+02,2.954525E-01,4.875505E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571749E+01,2.669646E+01,5.164879E+01,3.608301E+03,4.652307E+02,1.861795E-01,3.590271E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546758E+01,2.669613E+01,5.079960E+01,5.493564E+03,6.266775E+02,2.834612E-01,4.798268E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553385E+01,2.669643E+01,5.185090E+01,3.604761E+03,5.707838E+02,1.859969E-01,4.404889E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546310E+01,2.669602E+01,4.909870E+01
02:50:00,4.341768E+03,7.961220E+02,2.240026E-01,6.144049E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052773E+01,2.669562E+01,5.474916E+01,5.725969E+03,6.378500E+02,2.954532E-01,4.883790E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571750E+01,2.669649E+01,5.154280E+01,3.608309E+03,4.654161E+02,1.861800E-01,3.591691E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546759E+01,2.669618E+01,5.068824E+01,5.493576E+03,6.287114E+02,2.834618E-01,4.813832E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553386E+01,2.669645E+01,5.173375E+01,3.604769E+03,5.701255E+02,1.859973E-01,4.399793E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546311E+01,2.669607E+01,4.900486E+01
03:00:00,4.341786E+03,8.017769E+02,2.240035E-01,6.187679E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052777E+01,2.669565E+01,5.457427E+01,5.725982E+03,6.386493E+02,2.954538E-01,4.889899E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571751E+01,2.669652E+01,5.143870E+01,3.608317E+03,4.653927E+02,1.861804E-01,3.591499E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546760E+01,2.669622E+01,5.058186E+01,5.493589E+03,6.304427E+02,2.834625E-01,4.827078E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553387E+01,2.669648E+01,5.161827E+01,3.604777E+03,5.692332E+02,1.859977E-01,4.392890E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546312E+01,2.669611E+01,4.891711E+01
03:10:00,4.341803E+03,8.069883E+02,2.240044E-01,6.227884E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052780E+01,2.669569E+01,5.440173E+01,5.725994E+03,6.390495E+02,2.954544E-01,4.892952E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571752E+01,2.669655E+01,5.133680E+01,3.608325E+03,4.650935E+02,1.861808E-01,3.589178E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546761E+01,2.669626E+01,5.048038E+01,5.493601E+03,6.317657E+02,2.834631E-01,4.837197E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553388E+01,2.669652E+01,5.150485E+01,3.604785E+03,5.680438E+02,1.859981E-01,4.383696E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546313E+01,2.669616E+01,4.883500E+01
03:20:00,4.341820E+03,8.117824E+02,2.240053E-01,6.264868E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052783E+01,2.669572E+01,5.423195E+01,5.726005E+03,6.390794E+02,2.954550E-01,4.893170E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571753E+01,2.669659E+01,5.123737E+01,3.608332E+03,4.645402E+02,1.861812E-01,3.584897E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546762E+01,2.669630E+01,5.038366E+01,5.493612E+03,6.327089E+02,2.834637E-01,4.844408E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553389E+01,2.669655E+01,5.139382E+01,3.604792E+03,5.665823E+02,1.859985E-01,4.372402E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546314E+01,2.669620E+01,4.875815E+01
03:30:00,4.341836E+03,8.161823E+02,2.240061E-01,6.298809E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052786E+01,2.669575E+01,5.406522E+01,5.726017E+03,6.387641E+02,2.954556E-01,4.890744E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571754E+01,2.669662E+01,5.114060E+01,3.608340E+03,4.637518E+02,1.861815E-01,3.578801E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546763E+01,2.669634E+01,5.029153E+01,5.493624E+03,6.332974E+02,2.834643E-01,4.848902E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553389E+01,2.669658E+01,5.128540E+01,3.604799E+03,5.648707E+02,1.859989E-01,4.359178E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546315E+01,2.669624E+01,4.868615E+01
03:40:00,4.341852E+03,8.202092E+02,2.240069E-01,6.329870E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052789E+01,2.669578E+01,5.390174E+01,5.726028E+03,6.381259E+02,2.954562E-01,4.885845E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571754E+01,2.669665E+01,5.104660E+01,3.608347E+03,4.627448E+02,1.861819E-01,3.571019E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546764E+01,2.669638E+01,5.020380E+01,5.493635E+03,6.335534E+02,2.834648E-01,4.850851E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553390E+01,2.669661E+01,5.117977E+01,3.604806E+03,5.629283E+02,1.859992E-01,4.344173E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546316E+01,2.669628E+01,4.861866E+01
03:50:00,4.341867E+03,8.238819E+02,2.240077E-01,6.358198E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052792E+01,2.669582E+01,5.374168E+01,5.726038E+03,6.371848E+02,2.954567E-01,4.878627E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571755E+01,2.669669E+01,5.095545E+01,3.608354E+03,4.615342E+02,1.861823E-01,3.561665E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546765E+01,2.669642E+01,5.012030E+01,5.493646E+03,6.334970E+02,2.834654E-01,4.850407E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553391E+01,2.669665E+01,5.107704E+01,3.604813E+03,5.607722E+02,1.859996E-01,4.327519E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546317E+01,2.669632E+01,4.855533E+01
04:00:00,4.341882E+03,8.272179E+02,2.240085E-01,6.383926E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052795E+01,2.669585E+01,5.358512E+01,5.726049E+03,6.359587E+02,2.954573E-01,4.869227E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571756E+01,2.669672E+01,5.086721E+01,3.608360E+03,4.601331E+02,1.861826E-01,3.550842E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546765E+01,2.669645E+01,5.004082E+01,5.493656E+03,6.331463E+02,2.834659E-01,4.847709E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553392E+01,2.669668E+01,5.097728E+01,3.604820E+03,5.584178E+02,1.859999E-01,4.309336E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546318E+01,2.669636E+01,4.849585E+01
04:10:00,4.341897E+03,8.303969E+02,2.240093E-01,6.408443E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052798E+01,2.669589E+01,5.343212E+01,5.726059E+03,6.346219E+02,2.954578E-01,4.858979E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571757E+01,2.669676E+01,5.078187E+01,3.608367E+03,4.586519E+02,1.861829E-01,3.539401E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546766E+01,2.669649E+01,4.996517E+01,5.493666E+03,6.326638E+02,2.834665E-01,4.844002E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553393E+01,2.669671E+01,5.088052E+01,3.604826E+03,5.559778E+02,1.860003E-01,4.290493E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546319E+01,2.669640E+01,4.843993E+01
04:20:00,4.341912E+03,8.334341E+02,2.240100E-01,6.431864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052800E+01,2.669592E+01,5.328577E+01,5.726069E+03,6.331779E+02,2.954583E-01,4.847910E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571758E+01,2.669679E+01,5.070133E+01,3.608373E+03,4.570950E+02,1.861833E-01,3.527375E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546767E+01,2.669653E+01,4.989544E+01,5.493676E+03,6.320553E+02,2.834670E-01,4.839331E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553394E+01,2.669674E+01,5.078877E+01,3.604833E+03,5.534581E+02,1.860006E-01,4.271035E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546319E+01,2.669644E+01,4.838972E+01
04:30:00,4.341926E+03,8.363290E+02,2.240107E-01,6.454189E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052803E+01,2.669595E+01,5.314565E+01,5.726079E+03,6.316494E+02,2.954588E-01,4.836196E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571758E+01,2.669681E+01,5.062544E+01,3.608379E+03,4.554789E+02,1.861836E-01,3.514894E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546768E+01,2.669656E+01,4.983120E+01,5.493686E+03,6.313400E+02,2.834675E-01,4.833842E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553395E+01,2.669677E+01,5.070184E+01,3.604839E+03,5.508795E+02,1.860009E-01,4.251123E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546320E+01,2.669647E+01,4.834469E+01
04:40:00,4.341939E+03,8.391004E+02,2.240114E-01,6.475560E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052805E+01,2.669598E+01,5.301148E+01,5.726088E+03,6.300539E+02,2.954593E-01,4.823968E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571759E+01,2.669684E+01,5.055386E+01,3.608385E+03,4.538151E+02,1.861839E-01,3.502045E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546769E+01,2.669659E+01,4.977192E+01,5.493695E+03,6.305352E+02,2.834680E-01,4.827669E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553395E+01,2.669680E+01,5.061946E+01,3.604845E+03,5.482538E+02,1.860012E-01,4.230849E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546321E+01,2.669650E+01,4.830418E+01
04:50:00,4.341953E+03,8.417712E+02,2.240121E-01,6.496155E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052808E+01,2.669601E+01,5.288285E+01,5.726097E+03,6.284394E+02,2.954598E-01,4.811595E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571760E+01,2.669687E+01,5.048633E+01,3.608391E+03,4.523714E+02,1.861842E-01,3.490894E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546769E+01,2.669662E+01,4.971717E+01,5.493705E+03,6.298520E+02,2.834684E-01,4.822426E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553396E+01,2.669683E+01,5.054136E+01,3.604851E+03,5.456102E+02,1.860015E-01,4.210437E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546322E+01,2.669653E+01,4.826773E+01
05:00:00,4.341966E+03,8.445008E+02,2.240128E-01,6.517205E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052810E+01,2.669604E+01,5.275932E+01,5.726106E+03,6.275702E+02,2.954602E-01,4.804929E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571760E+01,2.669690E+01,5.042236E+01,3.608397E+03,4.569289E+02,1.861845E-01,3.526055E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546770E+01,2.669664E+01,4.966329E+01,5.493714E+03,6.334710E+02,2.834689E-01,4.850124E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553397E+01,2.669685E+01,5.046571E+01,3.604857E+03,5.433803E+02,1.860018E-01,4.193218E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546322E+01,2.669656E+01,4.823472E+01
05:10:00,4.341978E+03,8.482240E+02,2.240134E-01,6.545923E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052813E+01,2.669606E+01,5.263953E+01,5.726115E+03,6.291554E+02,2.954607E-01,4.817056E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571761E+01,2.669690E+01,5.035572E+01,3.608403E+03,4.752031E+02,1.861848E-01,3.667080E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546771E+01,2.669641E+01,4.953738E+01,5.493722E+03,6.466198E+02,2.834694E-01,4.950795E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553398E+01,2.669675E+01,5.035892E+01,3.604862E+03,5.425812E+02,1.860021E-01,4.187041E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546323E+01,2.669657E+01,4.820018E+01
05:20:00,4.341991E+03,8.536069E+02,2.240141E-01,6.587452E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052815E+01,2.669606E+01,5.253263E+01,5.726123E+03,6.342503E+02,2.954611E-01,4.856061E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571762E+01,2.669686E+01,5.028479E+01,3.608408E+03,5.107107E+02,1.861851E-01,3.941133E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546771E+01,2.669587E+01,4.926803E+01,5.493731E+03,6.699968E+02,2.834698E-01,5.129798E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553398E+01,2.669651E+01,5.019511E+01,3.604868E+03,5.438176E+02,1.860024E-01,4.196576E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546324E+01,2.669655E+01,4.816628E+01
05:30:00,4.342003E+03,8.612766E+02,2.240147E-01,6.646633E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052817E+01,2.669603E+01,5.243267E+01,5.726132E+03,6.440590E+02,2.954615E-01,4.931162E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571762E+01,2.669679E+01,5.020215E+01,3.608413E+03,5.684643E+02,1.861853E-01,4.386907E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546772E+01,2.669535E+01,4.884228E+01,5.493739E+03,7.035363E+02,2.834702E-01,5.386631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553399E+01,2.669628E+01,4.997768E+01,3.604873E+03,5.476818E+02,1.860026E-01,4.226394E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546324E+01,2.669650E+01,4.812663E+01
05:40:00,4.342014E+03,8.716873E+02,2.240153E-01,6.726974E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052820E+01,2.669600E+01,5.233488E+01,5.726140E+03,6.588418E+02,2.954620E-01,5.044356E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571763E+01,2.669669E+01,5.010016E+01,3.608418E+03,6.487563E+02,1.861856E-01,5.006681E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546773E+01,2.669477E+01,4.824600E+01,5.493747E+03,7.452641E+02,2.834706E-01,5.706180E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553400E+01,2.669607E+01,4.971700E+01,3.604878E+03,5.541416E+02,1.860029E-01,4.276248E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546325E+01,2.669644E+01,4.807588E+01
05:50:00,4.342026E+03,8.846957E+02,2.240159E-01,6.827295E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052822E+01,2.669672E+01,5.220891E+01,5.726147E+03,6.784618E+02,2.954624E-01,5.194549E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571764E+01,2.669721E+01,4.994338E+01,3.608423E+03,7.508363E+02,1.861859E-01,5.794568E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546773E+01,2.669519E+01,4.733038E+01,5.493755E+03,7.933828E+02,2.834710E-01,6.074607E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553400E+01,2.669671E+01,4.936184E+01,3.604883E+03,5.628970E+02,1.860032E-01,4.343783E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546326E+01,2.669701E+01,4.799837E+01
06:00:00,4.342037E+03,9.007364E+02,2.240165E-01,6.950944E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052824E+01,2.669750E+01,5.211957E+01,5.726155E+03,7.025022E+02,2.954627E-01,5.378539E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571764E+01,2.669783E+01,4.981918E+01,3.608428E+03,8.681462E+02,1.861861E-01,6.699871E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546774E+01,2.669627E+01,4.665289E+01,5.493763E+03,8.426942E+02,2.834714E-01,6.452093E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553401E+01,2.669749E+01,4.911354E+01,3.604888E+03,5.735849E+02,1.860034E-01,4.426193E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546326E+01,2.669766E+01,4.793985E+01
06:10:00,4.016045E+03,1.753100E+03,2.071977E-01,1.455085E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052826E+01,2.460005E+01,5.538208E+01,5.543998E+03,1.385756E+03,2.860636E-01,1.143164E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571765E+01,2.460099E+01,5.332430E+01,3.486990E+03,1.432245E+03,1.799202E-01,1.185642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546775E+01,2.461212E+01,4.968574E+01,5.311605E+03,1.550154E+03,2.740723E-01,1.274770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553402E+01,2.460226E+01,5.255784E+01,3.483449E+03,1.000160E+03,1.797375E-01,8.295312E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546327E+01,2.460416E+01,5.161312E+01
06:20:00,3.689927E+03,2.407560E+03,1.903761E-01,2.125061E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099533E+01,4.122888E+01,2.401959E+01,5.414428E+01,5.361825E+03,1.935534E+03,2.766656E-01,1.697689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099523E+01,4.672085E+01,2.402049E+01,5.247356E+01,3.365545E+03,1.943585E+03,1.736552E-01,1.708099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099490E+01,4.655656E+01,2.402709E+01,4.905517E+01,5.129434E+03,2.118054E+03,2.646744E-01,1.850517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099527E+01,4.652657E+01,2.402127E+01,5.179800E+01,3.362004E+03,1.349049E+03,1.734725E-01,1.189634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099490E+01,4.655181E+01,2.402237E+01,5.100425E+01
06:30:00,3.363725E+03,2.999590E+03,1.735506E-01,2.736130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099581E+01,4.183331E+01,2.399766E+01,5.152486E+01,5.179616E+03,2.433311E+03,2.672678E-01,2.204074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099619E+01,4.741237E+01,2.399819E+01,5.024407E+01,3.244078E+03,2.409376E+03,1.673905E-01,2.192145E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099595E+01,4.729321E+01,2.399983E+01,4.745408E+01,4.947225E+03,2.618950E+03,2.552764E-01,2.364821E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099618E+01,4.722340E+01,2.399843E+01,4.972756E+01,3.240537E+03,1.661605E+03,1.672078E-01,1.515604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099595E+01,4.728861E+01,2.399874E+01,4.913708E+01
06:40:00,3.037458E+03,3.557053E+03,1.567221E-01,3.313978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099609E+01,4.234997E+01,2.399766E+01,5.001279E+01,4.997357E+03,2.903346E+03,2.578688E-01,2.684509E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099688E+01,4.788957E+01,2.399800E+01,4.898800E+01,3.122579E+03,2.848577E+03,1.611252E-01,2.654832E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099671E+01,4.779213E+01,2.399856E+01,4.677962E+01,4.764968E+03,3.079967E+03,2.458771E-01,2.842089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099685E+01,4.771301E+01,2.399812E+01,4.861576E+01,3.119038E+03,1.954151E+03,1.609425E-01,1.822431E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099671E+01,4.778786E+01,2.399824E+01,4.818099E+01
06:50:00,2.711134E+03,4.086540E+03,1.398909E-01,3.865008E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099632E+01,4.279139E+01,2.399806E+01,4.919920E+01,4.815045E+03,3.351759E+03,2.484680E-01,3.144880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099737E+01,4.821891E+01,2.399832E+01,4.833211E+01,3.001045E+03,3.264766E+03,1.548587E-01,3.099492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099723E+01,4.813009E+01,2.399863E+01,4.652310E+01,4.582659E+03,3.509242E+03,2.364762E-01,3.289853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099733E+01,4.805703E+01,2.399841E+01,4.807270E+01,2.997505E+03,2.231294E+03,1.546760E-01,2.114541E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099723E+01,4.812621E+01,2.399847E+01,4.773892E+01
07:00:00,2.384759E+03,4.592239E+03,1.230572E-01,4.393436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.316851E+01,2.399853E+01,4.874044E+01,4.632682E+03,3.782468E+03,2.390653E-01,3.589052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099770E+01,4.844621E+01,2.399871E+01,4.797109E+01,2.879478E+03,3.660596E+03,1.485909E-01,3.528557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099758E+01,4.835901E+01,2.399888E+01,4.642128E+01,4.400301E+03,3.915197E+03,2.270733E-01,3.716069E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.829876E+01,2.399877E+01,4.780116E+01,2.875937E+03,2.496108E+03,1.484082E-01,2.394952E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099758E+01,4.835549E+01,2.399880E+01,4.753395E+01
07:10:00,2.384340E+03,4.243969E+03,1.230407E-01,4.157252E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099669E+01,4.349071E+01,2.399875E+01,4.853639E+01,4.632436E+03,3.542738E+03,2.390602E-01,3.435874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099794E+01,4.860308E+01,2.399889E+01,4.781173E+01,2.879322E+03,3.597246E+03,1.485880E-01,3.523155E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099782E+01,4.851406E+01,2.399897E+01,4.639256E+01,4.400060E+03,3.641417E+03,2.270680E-01,3.531455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099789E+01,4.846861E+01,2.399893E+01,4.770000E+01,2.875782E+03,2.336349E+03,1.484053E-01,2.288393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099782E+01,4.851087E+01,2.399893E+01,4.747149E+01
07:20:00,2.384004E+03,4.078243E+03,1.230250E-01,3.996477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099684E+01,4.376599E+01,2.399881E+01,4.845427E+01,4.632162E+03,3.426457E+03,2.390520E-01,3.324418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099810E+01,4.871133E+01,2.399894E+01,4.774414E+01,2.879145E+03,3.570165E+03,1.485829E-01,3.498322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.861908E+01,2.399897E+01,4.639174E+01,4.399792E+03,3.487898E+03,2.270597E-01,3.383997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099806E+01,4.858794E+01,2.399896E+01,4.767398E+01,2.875605E+03,2.246768E+03,1.484002E-01,2.201620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.861615E+01,2.399896E+01,4.747164E+01
07:30:00,2.383713E+03,3.961505E+03,1.230112E-01,3.882001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099696E+01,4.400119E+01,2.399883E+01,4.844657E+01,4.631886E+03,3.352549E+03,2.390421E-01,3.252669E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099821E+01,4.878603E+01,2.399895E+01,4.773017E+01,2.878965E+03,3.567153E+03,1.485764E-01,3.495422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099809E+01,4.869020E+01,2.399897E+01,4.640372E+01,4.399522E+03,3.384278E+03,2.270498E-01,3.283435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099817E+01,4.867178E+01,2.399897E+01,4.768977E+01,2.875424E+03,2.186740E+03,1.483937E-01,2.142791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099809E+01,4.868748E+01,2.399896E+01,4.750467E+01
