Time,CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%]
07:40:00,2.383450E+03,3.867449E+03,1.229987E-01,3.789755E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099707E+01,4.420213E+01,2.399884E+01,4.848206E+01,4.631627E+03,3.298714E+03,2.390316E-01,3.200386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099828E+01,4.883757E+01,2.399895E+01,4.774513E+01,2.878794E+03,3.567780E+03,1.485694E-01,3.496013E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099816E+01,4.873836E+01,2.399895E+01,4.642200E+01,4.399268E+03,3.307936E+03,2.270394E-01,3.209320E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.873069E+01,2.399897E+01,4.772667E+01,2.875253E+03,2.141622E+03,1.483867E-01,2.098554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099816E+01,4.873581E+01,2.399895E+01,4.755266E+01
07:50:00,2.383211E+03,3.791179E+03,1.229872E-01,3.714967E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099716E+01,4.437381E+01,2.399883E+01,4.854235E+01,4.631392E+03,3.259174E+03,2.390215E-01,3.161991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099834E+01,4.887313E+01,2.399895E+01,4.777539E+01,2.878638E+03,3.569424E+03,1.485627E-01,3.497606E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099821E+01,4.877097E+01,2.399894E+01,4.644365E+01,4.399036E+03,3.253014E+03,2.270294E-01,3.156005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.877206E+01,2.399896E+01,4.777353E+01,2.875097E+03,2.107536E+03,1.483800E-01,2.065136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099821E+01,4.876854E+01,2.399894E+01,4.760646E+01
08:00:00,2.382993E+03,3.729116E+03,1.229768E-01,3.654133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099723E+01,4.452049E+01,2.399882E+01,4.861664E+01,4.631182E+03,3.229937E+03,2.390121E-01,3.133613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099837E+01,4.889766E+01,2.399894E+01,4.781461E+01,2.878498E+03,3.569944E+03,1.485563E-01,3.498112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.879304E+01,2.399893E+01,4.646689E+01,4.398828E+03,3.212745E+03,2.270201E-01,3.116928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.880112E+01,2.399895E+01,4.782538E+01,2.874958E+03,2.081778E+03,1.483736E-01,2.039892E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.879071E+01,2.399892E+01,4.766252E+01
08:10:00,2.382795E+03,3.678058E+03,1.229672E-01,3.604099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099730E+01,4.464580E+01,2.399881E+01,4.869725E+01,4.630997E+03,3.207713E+03,2.390035E-01,3.112050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099840E+01,4.891458E+01,2.399893E+01,4.785794E+01,2.878375E+03,3.568025E+03,1.485506E-01,3.496235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099827E+01,4.880797E+01,2.399892E+01,4.649082E+01,4.398644E+03,3.182082E+03,2.270115E-01,3.087180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099838E+01,4.882153E+01,2.399893E+01,4.787836E+01,2.874835E+03,2.062114E+03,1.483679E-01,2.020625E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099827E+01,4.880572E+01,2.399891E+01,4.771777E+01
08:20:00,2.382615E+03,3.635784E+03,1.229585E-01,3.562676E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099736E+01,4.475287E+01,2.399879E+01,4.877159E+01,4.630835E+03,3.190620E+03,2.389958E-01,3.095468E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099841E+01,4.892625E+01,2.399892E+01,4.789645E+01,2.878267E+03,3.563417E+03,1.485454E-01,3.491724E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099829E+01,4.881808E+01,2.399891E+01,4.651001E+01,4.398481E+03,3.158589E+03,2.270038E-01,3.064389E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099840E+01,4.883586E+01,2.399892E+01,4.792423E+01,2.874727E+03,2.047146E+03,1.483627E-01,2.005961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099829E+01,4.881588E+01,2.399889E+01,4.776391E+01
08:30:00,2.382452E+03,3.600343E+03,1.229505E-01,3.527950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099740E+01,4.484434E+01,2.399878E+01,4.883108E+01,4.630692E+03,3.177410E+03,2.389889E-01,3.082654E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.893429E+01,2.399891E+01,4.792440E+01,2.878172E+03,3.555098E+03,1.485408E-01,3.483575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882491E+01,2.399890E+01,4.652285E+01,4.398339E+03,3.140567E+03,2.269969E-01,3.046908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099841E+01,4.884592E+01,2.399891E+01,4.795781E+01,2.874632E+03,2.035857E+03,1.483581E-01,1.994901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882275E+01,2.399889E+01,4.779602E+01
08:40:00,2.382304E+03,3.570183E+03,1.229433E-01,3.498401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099745E+01,4.492248E+01,2.399878E+01,4.887831E+01,4.630567E+03,3.166590E+03,2.389828E-01,3.072159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.893984E+01,2.399891E+01,4.794365E+01,2.878089E+03,3.543410E+03,1.485367E-01,3.472126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882953E+01,2.399890E+01,4.653388E+01,4.398213E+03,3.125839E+03,2.269908E-01,3.032621E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099842E+01,4.885298E+01,2.399891E+01,4.798180E+01,2.874549E+03,2.026852E+03,1.483540E-01,1.986080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099830E+01,4.882740E+01,2.399888E+01,4.781765E+01
08:50:00,2.382169E+03,3.544129E+03,1.229367E-01,3.472874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099748E+01,4.498925E+01,2.399877E+01,4.891668E+01,4.630458E+03,3.158757E+03,2.389773E-01,3.064562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.894365E+01,2.399890E+01,4.795592E+01,2.878016E+03,3.526942E+03,1.485330E-01,3.455991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883265E+01,2.399891E+01,4.654588E+01,4.398102E+03,3.114018E+03,2.269853E-01,3.021155E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.885793E+01,2.399890E+01,4.799915E+01,2.874476E+03,2.019898E+03,1.483503E-01,1.979267E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883054E+01,2.399888E+01,4.783228E+01
09:00:00,2.382047E+03,3.521301E+03,1.229307E-01,3.450507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099751E+01,4.504628E+01,2.399877E+01,4.894857E+01,4.630361E+03,3.154192E+03,2.389725E-01,3.060135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.894628E+01,2.399890E+01,4.796231E+01,2.877952E+03,3.501568E+03,1.485298E-01,3.431129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883475E+01,2.399891E+01,4.656290E+01,4.398005E+03,3.104701E+03,2.269805E-01,3.012118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.886140E+01,2.399890E+01,4.801181E+01,2.874412E+03,2.014740E+03,1.483471E-01,1.974214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883266E+01,2.399887E+01,4.784208E+01
09:10:00,2.381935E+03,3.500869E+03,1.229252E-01,3.430489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099754E+01,4.509500E+01,2.399876E+01,4.897577E+01,4.630276E+03,3.153363E+03,2.389682E-01,3.059332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.894809E+01,2.399889E+01,4.796333E+01,2.877896E+03,3.463547E+03,1.485270E-01,3.393872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883617E+01,2.399892E+01,4.659002E+01,4.397918E+03,3.097762E+03,2.269761E-01,3.005389E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886384E+01,2.399890E+01,4.802064E+01,2.874355E+03,2.011338E+03,1.483443E-01,1.970882E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099831E+01,4.883408E+01,2.399887E+01,4.784789E+01
09:20:00,2.381834E+03,3.482318E+03,1.229202E-01,3.412312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099756E+01,4.513663E+01,2.399876E+01,4.899958E+01,4.630200E+03,3.157038E+03,2.389643E-01,3.062899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.894933E+01,2.399889E+01,4.795873E+01,2.877845E+03,3.414092E+03,1.485244E-01,3.345412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883712E+01,2.399892E+01,4.662653E+01,4.397841E+03,3.092282E+03,2.269722E-01,3.000073E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886554E+01,2.399890E+01,4.802662E+01,2.874305E+03,2.009123E+03,1.483417E-01,1.968713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883505E+01,2.399887E+01,4.785066E+01
09:30:00,2.381741E+03,3.465265E+03,1.229156E-01,3.395604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099758E+01,4.517218E+01,2.399876E+01,4.902083E+01,4.630132E+03,3.166985E+03,2.389609E-01,3.072551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895018E+01,2.399889E+01,4.794727E+01,2.877801E+03,3.353678E+03,1.485221E-01,3.286212E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883776E+01,2.399892E+01,4.666888E+01,4.397772E+03,3.087803E+03,2.269687E-01,2.995728E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886673E+01,2.399890E+01,4.803122E+01,2.874260E+03,2.007804E+03,1.483394E-01,1.967421E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883569E+01,2.399887E+01,4.785185E+01
09:40:00,2.381656E+03,3.449430E+03,1.229113E-01,3.380088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099759E+01,4.520255E+01,2.399876E+01,4.904007E+01,4.630071E+03,3.183322E+03,2.389578E-01,3.088402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895076E+01,2.399888E+01,4.792831E+01,2.877760E+03,3.282438E+03,1.485201E-01,3.216403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883819E+01,2.399893E+01,4.671615E+01,4.397710E+03,3.084071E+03,2.269656E-01,2.992108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886756E+01,2.399890E+01,4.803506E+01,2.874220E+03,2.007206E+03,1.483374E-01,1.966835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883612E+01,2.399887E+01,4.785208E+01
09:50:00,2.381578E+03,3.434599E+03,1.229074E-01,3.365556E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099761E+01,4.522849E+01,2.399876E+01,4.905767E+01,4.630015E+03,3.205681E+03,2.389549E-01,3.110095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895116E+01,2.399888E+01,4.790317E+01,2.877724E+03,3.200737E+03,1.485182E-01,3.136346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883847E+01,2.399893E+01,4.676841E+01,4.397655E+03,3.080903E+03,2.269627E-01,2.989035E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886814E+01,2.399890E+01,4.803827E+01,2.874184E+03,2.007189E+03,1.483355E-01,1.966818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883640E+01,2.399887E+01,4.785154E+01
10:00:00,2.381506E+03,3.420615E+03,1.229038E-01,3.351853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099762E+01,4.525065E+01,2.399876E+01,4.907391E+01,4.629965E+03,3.233895E+03,2.389524E-01,3.137469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895142E+01,2.399888E+01,4.787349E+01,2.877691E+03,3.112542E+03,1.485165E-01,3.049924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883866E+01,2.399893E+01,4.682581E+01,4.397604E+03,3.078195E+03,2.269601E-01,2.986408E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886854E+01,2.399890E+01,4.804091E+01,2.874151E+03,2.007645E+03,1.483338E-01,1.967265E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883659E+01,2.399887E+01,4.785035E+01
10:10:00,2.381439E+03,3.407478E+03,1.229005E-01,3.338992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099763E+01,4.526957E+01,2.399854E+01,4.908854E+01,4.629919E+03,3.266881E+03,2.389500E-01,3.169483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895161E+01,2.399868E+01,4.784379E+01,2.877661E+03,3.022039E+03,1.485150E-01,2.961247E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399878E+01,4.688435E+01,4.397557E+03,3.075258E+03,2.269577E-01,2.983567E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886882E+01,2.399871E+01,4.804342E+01,2.874121E+03,2.008033E+03,1.483323E-01,1.967651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399868E+01,4.784935E+01
10:20:00,2.381378E+03,3.394971E+03,1.228974E-01,3.326755E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099764E+01,4.528573E+01,2.399843E+01,4.910338E+01,4.629877E+03,3.303434E+03,2.389478E-01,3.204962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895173E+01,2.399859E+01,4.780966E+01,2.877633E+03,2.928758E+03,1.485135E-01,2.869853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883885E+01,2.399868E+01,4.695314E+01,4.397514E+03,3.072507E+03,2.269555E-01,2.980913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.886901E+01,2.399861E+01,4.804560E+01,2.874093E+03,2.008544E+03,1.483308E-01,1.968162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883680E+01,2.399858E+01,4.784777E+01
10:30:00,2.381320E+03,3.383051E+03,1.228945E-01,3.315093E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099765E+01,4.529953E+01,2.399842E+01,4.911703E+01,4.629838E+03,3.341359E+03,2.389458E-01,3.241773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895181E+01,2.399859E+01,4.777528E+01,2.877608E+03,2.833481E+03,1.485122E-01,2.776504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883890E+01,2.399867E+01,4.702592E+01,4.397475E+03,3.070104E+03,2.269535E-01,2.978595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886914E+01,2.399861E+01,4.804717E+01,2.874068E+03,2.009219E+03,1.483295E-01,1.968833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883685E+01,2.399858E+01,4.784581E+01
10:40:00,2.381267E+03,3.371657E+03,1.228918E-01,3.303946E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099765E+01,4.531130E+01,2.399842E+01,4.913009E+01,4.629802E+03,3.379659E+03,2.389440E-01,3.278947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895186E+01,2.399859E+01,4.774125E+01,2.877584E+03,2.737487E+03,1.485110E-01,2.682451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883893E+01,2.399867E+01,4.710299E+01,4.397438E+03,3.068069E+03,2.269516E-01,2.976635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399861E+01,4.804836E+01,2.874044E+03,2.010027E+03,1.483283E-01,1.969634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883687E+01,2.399858E+01,4.784366E+01
10:50:00,2.381217E+03,3.360737E+03,1.228893E-01,3.293265E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.532136E+01,2.399842E+01,4.914257E+01,4.629768E+03,3.417628E+03,2.389422E-01,3.315801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895190E+01,2.399859E+01,4.770814E+01,2.877562E+03,2.642283E+03,1.485099E-01,2.589173E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883895E+01,2.399867E+01,4.718326E+01,4.397404E+03,3.066403E+03,2.269498E-01,2.975033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886929E+01,2.399861E+01,4.804912E+01,2.874022E+03,2.010944E+03,1.483272E-01,1.970542E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883689E+01,2.399858E+01,4.784131E+01
11:00:00,2.381170E+03,3.350268E+03,1.228869E-01,3.283024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099766E+01,4.532995E+01,2.399842E+01,4.915449E+01,4.629736E+03,3.454608E+03,2.389406E-01,3.351693E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895191E+01,2.399860E+01,4.767642E+01,2.877542E+03,2.553139E+03,1.485088E-01,2.501833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883896E+01,2.399866E+01,4.726137E+01,4.397372E+03,3.065097E+03,2.269482E-01,2.973780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886933E+01,2.399861E+01,4.804942E+01,2.874001E+03,2.011947E+03,1.483261E-01,1.971535E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883690E+01,2.399858E+01,4.783875E+01
11:10:00,2.381125E+03,3.340040E+03,1.228847E-01,3.273009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.533728E+01,2.399842E+01,4.916603E+01,4.629706E+03,3.489766E+03,2.389390E-01,3.385809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895192E+01,2.399860E+01,4.764682E+01,2.877522E+03,2.475600E+03,1.485078E-01,2.425858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883896E+01,2.399865E+01,4.732738E+01,4.397342E+03,3.063836E+03,2.269466E-01,2.972562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886935E+01,2.399861E+01,4.804963E+01,2.873982E+03,2.012810E+03,1.483251E-01,1.972383E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883690E+01,2.399858E+01,4.783636E+01
11:20:00,2.381084E+03,3.330234E+03,1.228825E-01,3.263399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.534353E+01,2.399842E+01,4.917739E+01,4.629678E+03,3.522818E+03,2.389376E-01,3.417875E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895193E+01,2.399860E+01,4.761998E+01,2.877504E+03,2.411304E+03,1.485069E-01,2.362855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883896E+01,2.399863E+01,4.737695E+01,4.397314E+03,3.062724E+03,2.269452E-01,2.971483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399861E+01,4.805010E+01,2.873964E+03,2.013570E+03,1.483242E-01,1.973128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883690E+01,2.399858E+01,4.783458E+01
11:30:00,2.381044E+03,3.321035E+03,1.228805E-01,3.254399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.534886E+01,2.399816E+01,4.918751E+01,4.629652E+03,3.553534E+03,2.389362E-01,3.447688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895193E+01,2.399839E+01,4.759958E+01,2.877487E+03,2.360843E+03,1.485060E-01,2.313417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883895E+01,2.399843E+01,4.740926E+01,4.397287E+03,3.061876E+03,2.269438E-01,2.970671E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399839E+01,4.805108E+01,2.873947E+03,2.014281E+03,1.483233E-01,1.973832E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883689E+01,2.399837E+01,4.783390E+01
11:40:00,2.381007E+03,3.312245E+03,1.228786E-01,3.245816E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099767E+01,4.535341E+01,2.399786E+01,4.919903E+01,4.629626E+03,3.581463E+03,2.389349E-01,3.474811E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895193E+01,2.399815E+01,4.757730E+01,2.877470E+03,2.324161E+03,1.485051E-01,2.277490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883894E+01,2.399819E+01,4.743882E+01,4.397261E+03,3.061151E+03,2.269425E-01,2.969990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399815E+01,4.805194E+01,2.873930E+03,2.014848E+03,1.483224E-01,1.974403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883689E+01,2.399813E+01,4.783314E+01
11:50:00,2.380971E+03,3.303919E+03,1.228768E-01,3.237688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.535729E+01,2.399784E+01,4.920876E+01,4.629602E+03,3.606357E+03,2.389336E-01,3.498990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895192E+01,2.399815E+01,4.755795E+01,2.877455E+03,2.300808E+03,1.485043E-01,2.254625E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883894E+01,2.399816E+01,4.745931E+01,4.397237E+03,3.060577E+03,2.269412E-01,2.969456E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399813E+01,4.805182E+01,2.873914E+03,2.015277E+03,1.483216E-01,1.974838E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883688E+01,2.399811E+01,4.783185E+01
12:00:00,2.380937E+03,3.296059E+03,1.228751E-01,3.230017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536060E+01,2.399784E+01,4.921792E+01,4.629579E+03,3.627983E+03,2.389325E-01,3.519998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895192E+01,2.399815E+01,4.754122E+01,2.877440E+03,2.286328E+03,1.485036E-01,2.240456E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883893E+01,2.399815E+01,4.747459E+01,4.397214E+03,3.060164E+03,2.269400E-01,2.969079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886937E+01,2.399813E+01,4.805133E+01,2.873900E+03,2.015570E+03,1.483208E-01,1.975141E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883687E+01,2.399811E+01,4.783053E+01
12:10:00,2.380905E+03,3.288754E+03,1.228734E-01,3.222889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536342E+01,2.399784E+01,4.922656E+01,4.629557E+03,3.646400E+03,2.389313E-01,3.537892E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895191E+01,2.399815E+01,4.752727E+01,2.877426E+03,2.275698E+03,1.485028E-01,2.230057E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883892E+01,2.399815E+01,4.748607E+01,4.397191E+03,3.060132E+03,2.269389E-01,2.969072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886936E+01,2.399813E+01,4.805054E+01,2.873885E+03,2.015890E+03,1.483201E-01,1.975470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883687E+01,2.399811E+01,4.782923E+01
12:20:00,2.380874E+03,3.281940E+03,1.228718E-01,3.216243E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536582E+01,2.399784E+01,4.923483E+01,4.629535E+03,3.661411E+03,2.389302E-01,3.552482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895191E+01,2.399816E+01,4.751633E+01,2.877412E+03,2.267614E+03,1.485021E-01,2.222154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883892E+01,2.399814E+01,4.749482E+01,4.397170E+03,3.060454E+03,2.269378E-01,2.969408E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886936E+01,2.399813E+01,4.804964E+01,2.873872E+03,2.016248E+03,1.483194E-01,1.975836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883686E+01,2.399811E+01,4.782812E+01
12:30:00,2.380844E+03,3.275381E+03,1.228703E-01,3.209832E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536787E+01,2.399784E+01,4.924269E+01,4.629515E+03,3.672737E+03,2.389292E-01,3.563485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895190E+01,2.399816E+01,4.750830E+01,2.877399E+03,2.261415E+03,1.485014E-01,2.216090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883891E+01,2.399814E+01,4.750143E+01,4.397149E+03,3.060973E+03,2.269367E-01,2.969924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886935E+01,2.399813E+01,4.804855E+01,2.873858E+03,2.016575E+03,1.483187E-01,1.976165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883685E+01,2.399811E+01,4.782707E+01
12:40:00,2.380815E+03,3.269551E+03,1.228688E-01,3.204120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.536961E+01,2.399784E+01,4.924905E+01,4.629495E+03,3.680555E+03,2.389281E-01,3.571070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895189E+01,2.399816E+01,4.750331E+01,2.877386E+03,2.256851E+03,1.485008E-01,2.211619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883890E+01,2.399814E+01,4.750581E+01,4.397130E+03,3.061996E+03,2.269357E-01,2.970918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886935E+01,2.399813E+01,4.804751E+01,2.873846E+03,2.017072E+03,1.483181E-01,1.976653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883684E+01,2.399811E+01,4.782620E+01
12:50:00,2.380788E+03,3.264025E+03,1.228674E-01,3.198759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.537109E+01,2.399683E+01,4.925837E+01,4.629476E+03,3.684549E+03,2.389272E-01,3.574985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895189E+01,2.399747E+01,4.750209E+01,2.877374E+03,2.253446E+03,1.485002E-01,2.208307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883890E+01,2.399747E+01,4.751108E+01,4.397111E+03,3.063258E+03,2.269347E-01,2.972179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886934E+01,2.399736E+01,4.804768E+01,2.873834E+03,2.017602E+03,1.483174E-01,1.977196E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883684E+01,2.399739E+01,4.782670E+01
13:00:00,2.380762E+03,3.258779E+03,1.228661E-01,3.193678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.537235E+01,2.399670E+01,4.926483E+01,4.629458E+03,3.684646E+03,2.389262E-01,3.575126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895188E+01,2.399735E+01,4.750207E+01,2.877362E+03,2.250915E+03,1.484996E-01,2.205858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883889E+01,2.399734E+01,4.751370E+01,4.397092E+03,3.064717E+03,2.269338E-01,2.973639E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886933E+01,2.399725E+01,4.804571E+01,2.873822E+03,2.018146E+03,1.483168E-01,1.977757E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883683E+01,2.399727E+01,4.782540E+01
13:10:00,2.380736E+03,3.253765E+03,1.228648E-01,3.188826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099768E+01,4.537342E+01,2.399668E+01,4.927076E+01,4.629441E+03,3.680747E+03,2.389253E-01,3.571391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895188E+01,2.399733E+01,4.750466E+01,2.877351E+03,2.248976E+03,1.484990E-01,2.203988E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883888E+01,2.399732E+01,4.751529E+01,4.397075E+03,3.066270E+03,2.269328E-01,2.975190E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886933E+01,2.399723E+01,4.804332E+01,2.873810E+03,2.026133E+03,1.483162E-01,1.985612E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883682E+01,2.399725E+01,4.782384E+01
13:20:00,2.380711E+03,3.249018E+03,1.228635E-01,3.184235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537432E+01,2.399668E+01,4.927674E+01,4.629423E+03,3.672888E+03,2.389244E-01,3.563813E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895187E+01,2.399734E+01,4.751062E+01,2.877340E+03,2.247440E+03,1.484984E-01,2.202512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883888E+01,2.399731E+01,4.751685E+01,4.397057E+03,3.067926E+03,2.269320E-01,2.976841E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886932E+01,2.399723E+01,4.804130E+01,2.873799E+03,2.044917E+03,1.483157E-01,2.004052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883682E+01,2.399720E+01,4.779615E+01
13:30:00,2.380688E+03,3.244600E+03,1.228623E-01,3.179967E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537509E+01,2.399668E+01,4.928253E+01,4.629407E+03,3.661168E+03,2.389236E-01,3.552489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895186E+01,2.399734E+01,4.751964E+01,2.877329E+03,2.246151E+03,1.484979E-01,2.201280E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883887E+01,2.399731E+01,4.751832E+01,4.397041E+03,3.069707E+03,2.269311E-01,2.978613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886931E+01,2.399723E+01,4.803937E+01,2.873789E+03,2.076343E+03,1.483151E-01,2.034883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883681E+01,2.399716E+01,4.774165E+01
13:40:00,2.380665E+03,3.240269E+03,1.228611E-01,3.175785E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537575E+01,2.399667E+01,4.928788E+01,4.629391E+03,3.645581E+03,2.389228E-01,3.537413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895186E+01,2.399734E+01,4.753142E+01,2.877319E+03,2.244869E+03,1.484973E-01,2.200054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883886E+01,2.399731E+01,4.751968E+01,4.397025E+03,3.071435E+03,2.269303E-01,2.980334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886931E+01,2.399723E+01,4.803730E+01,2.873779E+03,2.121710E+03,1.483146E-01,2.079378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883680E+01,2.399712E+01,4.766657E+01
13:50:00,2.380642E+03,3.236427E+03,1.228599E-01,3.172028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537630E+01,2.399667E+01,4.929264E+01,4.629375E+03,3.626525E+03,2.389220E-01,3.518929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895185E+01,2.399735E+01,4.754575E+01,2.877309E+03,2.243603E+03,1.484968E-01,2.198819E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883886E+01,2.399731E+01,4.752098E+01,4.397009E+03,3.073341E+03,2.269295E-01,2.982190E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886930E+01,2.399723E+01,4.803496E+01,2.873769E+03,2.182271E+03,1.483141E-01,2.138740E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883680E+01,2.399711E+01,4.757724E+01
14:00:00,2.380621E+03,3.233103E+03,1.228588E-01,3.168772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537676E+01,2.399667E+01,4.929671E+01,4.629360E+03,3.604246E+03,2.389212E-01,3.497311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895185E+01,2.399735E+01,4.756247E+01,2.877299E+03,2.242266E+03,1.484963E-01,2.197509E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883885E+01,2.399731E+01,4.752225E+01,4.396994E+03,3.075445E+03,2.269287E-01,2.984233E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886930E+01,2.399723E+01,4.803229E+01,2.873759E+03,2.258885E+03,1.483136E-01,2.213832E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883679E+01,2.399710E+01,4.747922E+01
14:10:00,2.380600E+03,3.230232E+03,1.228577E-01,3.165958E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537715E+01,2.399667E+01,4.930005E+01,4.629346E+03,3.578846E+03,2.389204E-01,3.472663E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895184E+01,2.399735E+01,4.758141E+01,2.877290E+03,2.240686E+03,1.484958E-01,2.195962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883885E+01,2.399731E+01,4.752356E+01,4.396979E+03,3.077623E+03,2.269279E-01,2.986347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886929E+01,2.399723E+01,4.802925E+01,2.873750E+03,2.344542E+03,1.483131E-01,2.297787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883679E+01,2.399711E+01,4.737719E+01
14:20:00,2.380579E+03,3.227787E+03,1.228567E-01,3.163562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537748E+01,2.399667E+01,4.930332E+01,4.629332E+03,3.550643E+03,2.389197E-01,3.445297E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895184E+01,2.399735E+01,4.760343E+01,2.877281E+03,2.238778E+03,1.484954E-01,2.194092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883884E+01,2.399731E+01,4.752587E+01,4.396965E+03,3.079829E+03,2.269272E-01,2.988488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886929E+01,2.399723E+01,4.802680E+01,2.873740E+03,2.436280E+03,1.483126E-01,2.387697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883678E+01,2.399713E+01,4.727583E+01
14:30:00,2.380560E+03,3.225712E+03,1.228557E-01,3.161529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537776E+01,2.399667E+01,4.930634E+01,4.629318E+03,3.519997E+03,2.389190E-01,3.415559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895183E+01,2.399736E+01,4.762792E+01,2.877272E+03,2.236485E+03,1.484949E-01,2.191845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883884E+01,2.399731E+01,4.752894E+01,4.396951E+03,3.082046E+03,2.269265E-01,2.990638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886928E+01,2.399723E+01,4.802466E+01,2.873732E+03,2.532450E+03,1.483122E-01,2.481949E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883678E+01,2.399715E+01,4.717733E+01
14:40:00,2.380541E+03,3.223949E+03,1.228547E-01,3.159802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537799E+01,2.399666E+01,4.930902E+01,4.629305E+03,3.487336E+03,2.389183E-01,3.383867E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895183E+01,2.399736E+01,4.765436E+01,2.877263E+03,2.233740E+03,1.484945E-01,2.189154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883883E+01,2.399731E+01,4.753258E+01,4.396938E+03,3.084263E+03,2.269258E-01,2.992789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886928E+01,2.399723E+01,4.802256E+01,2.873723E+03,2.631660E+03,1.483117E-01,2.579179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883677E+01,2.399718E+01,4.708330E+01
14:50:00,2.380522E+03,3.222104E+03,1.228537E-01,3.157966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537818E+01,2.399720E+01,4.931055E+01,4.629292E+03,3.455634E+03,2.389176E-01,3.353084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895182E+01,2.399773E+01,4.768792E+01,2.877255E+03,2.230399E+03,1.484940E-01,2.185866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883883E+01,2.399768E+01,4.753712E+01,4.396925E+03,3.086224E+03,2.269251E-01,2.994672E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886927E+01,2.399764E+01,4.801865E+01,2.873715E+03,2.732505E+03,1.483113E-01,2.677990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883677E+01,2.399757E+01,4.696950E+01
15:00:00,2.380504E+03,3.220602E+03,1.228528E-01,3.156434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537834E+01,2.399781E+01,4.931099E+01,4.629279E+03,3.425519E+03,2.389170E-01,3.323820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895182E+01,2.399815E+01,4.770716E+01,2.877247E+03,2.226122E+03,1.484936E-01,2.181646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883882E+01,2.399811E+01,4.754080E+01,4.396912E+03,3.087537E+03,2.269245E-01,2.995902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886927E+01,2.399811E+01,4.801594E+01,2.873707E+03,2.836214E+03,1.483109E-01,2.779584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883676E+01,2.399805E+01,4.689482E+01
