Time,CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%]
15:10:00,2.380486E+03,3.219306E+03,1.228519E-01,3.155103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537847E+01,2.399783E+01,4.931295E+01,4.629267E+03,3.398034E+03,2.389163E-01,3.297107E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895182E+01,2.399817E+01,4.772789E+01,2.877239E+03,2.221113E+03,1.484932E-01,2.176707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883882E+01,2.399814E+01,4.754753E+01,4.396900E+03,3.088501E+03,2.269238E-01,2.996793E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886926E+01,2.399813E+01,4.801515E+01,2.873699E+03,2.938298E+03,1.483105E-01,2.879578E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883676E+01,2.399812E+01,4.681755E+01
15:20:00,2.380469E+03,3.218167E+03,1.228510E-01,3.153925E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537858E+01,2.399783E+01,4.931492E+01,4.629255E+03,3.373859E+03,2.389157E-01,3.273605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895181E+01,2.399817E+01,4.774654E+01,2.877232E+03,2.215461E+03,1.484928E-01,2.171138E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883881E+01,2.399814E+01,4.755545E+01,4.396888E+03,3.089182E+03,2.269232E-01,2.997409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886926E+01,2.399813E+01,4.801506E+01,2.873691E+03,3.034889E+03,1.483101E-01,2.974189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883675E+01,2.399814E+01,4.675250E+01
15:30:00,2.380452E+03,3.217135E+03,1.228501E-01,3.152852E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537867E+01,2.399783E+01,4.931685E+01,4.629243E+03,3.353989E+03,2.389151E-01,3.254282E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895181E+01,2.399816E+01,4.776284E+01,2.877224E+03,2.209175E+03,1.484924E-01,2.164948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883881E+01,2.399814E+01,4.756403E+01,4.396876E+03,3.089474E+03,2.269226E-01,2.997648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886925E+01,2.399813E+01,4.801525E+01,2.873684E+03,3.124184E+03,1.483097E-01,3.061649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883675E+01,2.399816E+01,4.670076E+01
15:40:00,2.380436E+03,3.216166E+03,1.228493E-01,3.151841E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537874E+01,2.399783E+01,4.931869E+01,4.629232E+03,3.338886E+03,2.389145E-01,3.239584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895180E+01,2.399816E+01,4.777633E+01,2.877217E+03,2.202287E+03,1.484921E-01,2.158169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883880E+01,2.399814E+01,4.757308E+01,4.396865E+03,3.089252E+03,2.269220E-01,2.997387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886925E+01,2.399813E+01,4.801568E+01,2.873676E+03,3.204896E+03,1.483093E-01,3.140696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883674E+01,2.399817E+01,4.665933E+01
15:50:00,2.380420E+03,3.215377E+03,1.228485E-01,3.151015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537880E+01,2.399821E+01,4.931978E+01,4.629221E+03,3.326099E+03,2.389140E-01,3.227139E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895180E+01,2.399846E+01,4.778776E+01,2.877210E+03,2.194833E+03,1.484917E-01,2.150836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883880E+01,2.399844E+01,4.758301E+01,4.396854E+03,3.088511E+03,2.269215E-01,2.996629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886924E+01,2.399844E+01,4.801575E+01,2.873669E+03,3.275997E+03,1.483090E-01,3.210327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883674E+01,2.399844E+01,4.662113E+01
16:00:00,2.380405E+03,3.214491E+03,1.228477E-01,3.150115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537884E+01,2.399841E+01,4.932111E+01,4.629210E+03,3.315699E+03,2.389134E-01,3.217023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895180E+01,2.399862E+01,4.779597E+01,2.877203E+03,2.187216E+03,1.484913E-01,2.143355E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883879E+01,2.399860E+01,4.759236E+01,4.396843E+03,3.087651E+03,2.269209E-01,2.995770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886924E+01,2.399861E+01,4.801655E+01,2.873663E+03,3.334272E+03,1.483086E-01,3.267404E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883674E+01,2.399860E+01,4.659455E+01
16:10:00,2.380390E+03,3.213631E+03,1.228469E-01,3.149242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537888E+01,2.399841E+01,4.932299E+01,4.629200E+03,3.307354E+03,2.389129E-01,3.208903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895179E+01,2.399862E+01,4.780350E+01,2.877196E+03,2.179344E+03,1.484910E-01,2.135624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883879E+01,2.399860E+01,4.760289E+01,4.396833E+03,3.086401E+03,2.269204E-01,2.994533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399861E+01,4.801834E+01,2.873656E+03,3.382604E+03,1.483083E-01,3.314739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883673E+01,2.399862E+01,4.657267E+01
16:20:00,2.380375E+03,3.212754E+03,1.228462E-01,3.148352E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537890E+01,2.399841E+01,4.932494E+01,4.629190E+03,3.299481E+03,2.389124E-01,3.201240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895179E+01,2.399862E+01,4.781111E+01,2.877190E+03,2.170461E+03,1.484907E-01,2.126902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883879E+01,2.399860E+01,4.761490E+01,4.396823E+03,3.083566E+03,2.269198E-01,2.991759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399862E+01,4.802171E+01,2.873649E+03,3.424604E+03,1.483079E-01,3.355870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883673E+01,2.399862E+01,4.655447E+01
16:30:00,2.380361E+03,3.211817E+03,1.228454E-01,3.147404E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537892E+01,2.399841E+01,4.932698E+01,4.629180E+03,3.292044E+03,2.389119E-01,3.194000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895179E+01,2.399862E+01,4.781944E+01,2.877184E+03,2.160956E+03,1.484903E-01,2.117572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399860E+01,4.762869E+01,4.396813E+03,3.079764E+03,2.269193E-01,2.988046E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886923E+01,2.399862E+01,4.802700E+01,2.873643E+03,3.459945E+03,1.483076E-01,3.390475E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399863E+01,4.653938E+01
16:40:00,2.380347E+03,3.210798E+03,1.228447E-01,3.146375E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399841E+01,4.932913E+01,4.629170E+03,3.284738E+03,2.389114E-01,3.186887E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895178E+01,2.399862E+01,4.782746E+01,2.877177E+03,2.150918E+03,1.484900E-01,2.107720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399860E+01,4.764310E+01,4.396803E+03,3.075194E+03,2.269188E-01,2.983589E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886922E+01,2.399862E+01,4.803291E+01,2.873637E+03,3.488389E+03,1.483073E-01,3.418323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399863E+01,4.652844E+01
16:50:00,2.380334E+03,3.209857E+03,1.228440E-01,3.145442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399841E+01,4.933138E+01,4.629161E+03,3.277326E+03,2.389109E-01,3.179687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895178E+01,2.399862E+01,4.783509E+01,2.877171E+03,2.140418E+03,1.484897E-01,2.097425E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883878E+01,2.399860E+01,4.765776E+01,4.396794E+03,3.070059E+03,2.269183E-01,2.978598E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886922E+01,2.399862E+01,4.803891E+01,2.873631E+03,3.509771E+03,1.483070E-01,3.439264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883672E+01,2.399863E+01,4.652192E+01
17:00:00,2.380320E+03,3.208921E+03,1.228433E-01,3.144524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537894E+01,2.399841E+01,4.933355E+01,4.629152E+03,3.269253E+03,2.389104E-01,3.171855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895178E+01,2.399862E+01,4.784283E+01,2.877166E+03,2.129353E+03,1.484894E-01,2.086582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883877E+01,2.399860E+01,4.767275E+01,4.396785E+03,3.064279E+03,2.269179E-01,2.972989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886922E+01,2.399862E+01,4.804492E+01,2.873625E+03,3.521975E+03,1.483067E-01,3.451221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883671E+01,2.399864E+01,4.652103E+01
17:10:00,2.380308E+03,3.208414E+03,1.228427E-01,3.144014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399866E+01,4.933456E+01,4.629143E+03,3.260025E+03,2.389099E-01,3.162891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895177E+01,2.399883E+01,4.785146E+01,2.877160E+03,2.117683E+03,1.484891E-01,2.075139E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883877E+01,2.399881E+01,4.768889E+01,4.396776E+03,3.060968E+03,2.269174E-01,2.969768E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886921E+01,2.399882E+01,4.804810E+01,2.873619E+03,3.524458E+03,1.483064E-01,3.453642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883671E+01,2.399884E+01,4.652690E+01
17:20:00,2.380295E+03,3.209027E+03,1.228420E-01,3.144598E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537893E+01,2.399875E+01,4.933432E+01,4.629134E+03,3.250518E+03,2.389095E-01,3.153653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895177E+01,2.399891E+01,4.786134E+01,2.877154E+03,2.106148E+03,1.484888E-01,2.063826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883877E+01,2.399888E+01,4.770506E+01,4.396767E+03,3.063680E+03,2.269170E-01,2.972384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886921E+01,2.399889E+01,4.804383E+01,2.873614E+03,3.516065E+03,1.483061E-01,3.445401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883671E+01,2.399891E+01,4.653851E+01
17:30:00,2.380283E+03,3.211127E+03,1.228414E-01,3.146638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537892E+01,2.399875E+01,4.933204E+01,4.629126E+03,3.239488E+03,2.389091E-01,3.142937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895177E+01,2.399891E+01,4.787328E+01,2.877149E+03,2.094351E+03,1.484886E-01,2.052256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883876E+01,2.399889E+01,4.772227E+01,4.396758E+03,3.072891E+03,2.269165E-01,2.981308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886921E+01,2.399889E+01,4.803081E+01,2.873609E+03,3.497319E+03,1.483058E-01,3.427016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883670E+01,2.399891E+01,4.655502E+01
17:40:00,2.380271E+03,3.214860E+03,1.228408E-01,3.150279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537891E+01,2.399874E+01,4.932741E+01,4.629117E+03,3.226389E+03,2.389086E-01,3.130214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399891E+01,4.788725E+01,2.877144E+03,2.082211E+03,1.484883E-01,2.040351E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883876E+01,2.399889E+01,4.774003E+01,4.396750E+03,3.088793E+03,2.269161E-01,2.996723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399888E+01,4.801016E+01,2.873603E+03,3.467903E+03,1.483056E-01,3.398175E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883670E+01,2.399891E+01,4.657648E+01
17:50:00,2.380259E+03,3.220125E+03,1.228402E-01,3.155421E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537890E+01,2.399874E+01,4.932101E+01,4.629109E+03,3.210975E+03,2.389082E-01,3.115244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399891E+01,4.790342E+01,2.877139E+03,2.069752E+03,1.484880E-01,2.028133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883876E+01,2.399889E+01,4.775829E+01,4.396742E+03,3.111002E+03,2.269157E-01,3.018257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399888E+01,4.798465E+01,2.873598E+03,3.427076E+03,1.483053E-01,3.358153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883670E+01,2.399892E+01,4.660400E+01
18:00:00,2.380248E+03,3.226452E+03,1.228396E-01,3.161603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537888E+01,2.399874E+01,4.931383E+01,4.629102E+03,3.193103E+03,2.389078E-01,3.097890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399891E+01,4.792190E+01,2.877134E+03,2.056993E+03,1.484878E-01,2.015620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883875E+01,2.399888E+01,4.777701E+01,4.396734E+03,3.136270E+03,2.269153E-01,3.042759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399888E+01,4.795968E+01,2.873593E+03,3.375762E+03,1.483050E-01,3.307855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883669E+01,2.399892E+01,4.663889E+01
18:10:00,2.706253E+03,3.232882E+03,1.396640E-01,3.167899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099769E+01,4.537887E+01,2.399874E+01,4.930726E+01,4.811263E+03,3.172446E+03,2.483092E-01,3.077845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.895176E+01,2.399891E+01,4.794328E+01,2.998575E+03,2.043784E+03,1.547553E-01,2.002675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883875E+01,2.399889E+01,4.779674E+01,4.578896E+03,3.158667E+03,2.363166E-01,3.064484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.886920E+01,2.399889E+01,4.794184E+01,2.995034E+03,3.312629E+03,1.545726E-01,3.245987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099832E+01,4.883669E+01,2.399893E+01,4.668315E+01
18:20:00,3.032317E+03,3.238161E+03,1.564883E-01,3.173072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099604E+01,4.403531E+01,2.399874E+01,4.930272E+01,4.993435E+03,3.148741E+03,2.577103E-01,3.054846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099816E+01,4.768734E+01,2.399891E+01,4.796825E+01,3.120022E+03,2.029964E+03,1.610226E-01,1.989133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.745185E+01,2.399889E+01,4.781813E+01,4.761067E+03,3.173051E+03,2.457177E-01,3.078439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099814E+01,4.760244E+01,2.399890E+01,4.793506E+01,3.116481E+03,3.235647E+03,1.608398E-01,3.170552E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099798E+01,4.744972E+01,2.399893E+01,4.673919E+01
18:30:00,3.358454E+03,3.241289E+03,1.733141E-01,3.176138E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099492E+01,4.306312E+01,2.399875E+01,4.930116E+01,5.175630E+03,3.121780E+03,2.671093E-01,3.028689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099686E+01,4.691877E+01,2.399892E+01,4.799704E+01,3.241480E+03,2.015371E+03,1.672880E-01,1.974833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.663711E+01,2.399889E+01,4.784131E+01,4.943260E+03,3.175086E+03,2.551168E-01,3.080412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099687E+01,4.681828E+01,2.399891E+01,4.794178E+01,3.237939E+03,3.143356E+03,1.671053E-01,3.080117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.663456E+01,2.399894E+01,4.680901E+01
18:40:00,3.684665E+03,3.241425E+03,1.901421E-01,3.176271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099411E+01,4.235985E+01,2.399875E+01,4.930335E+01,5.357875E+03,3.090926E+03,2.765083E-01,2.998754E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099590E+01,4.644995E+01,2.399892E+01,4.803032E+01,3.362969E+03,1.999548E+03,1.735534E-01,1.959328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099547E+01,4.615672E+01,2.399889E+01,4.786686E+01,5.125502E+03,3.159412E+03,2.645160E-01,3.065204E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099593E+01,4.633123E+01,2.399892E+01,4.796585E+01,3.359428E+03,3.031476E+03,1.733707E-01,2.970486E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099547E+01,4.615370E+01,2.399895E+01,4.689806E+01
18:50:00,4.010946E+03,3.237949E+03,2.069726E-01,3.172864E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099353E+01,4.185119E+01,2.399875E+01,4.930993E+01,5.540177E+03,3.056394E+03,2.859087E-01,2.965252E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.616378E+01,2.399892E+01,4.806831E+01,3.484495E+03,1.982385E+03,1.798196E-01,1.942510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099482E+01,4.587327E+01,2.399889E+01,4.789518E+01,5.307799E+03,3.123767E+03,2.739166E-01,3.030619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099533E+01,4.602856E+01,2.399893E+01,4.801003E+01,3.480954E+03,2.900142E+03,1.796369E-01,2.841792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099482E+01,4.586984E+01,2.399897E+01,4.701116E+01
19:00:00,4.337292E+03,3.230550E+03,2.238057E-01,3.165613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099311E+01,4.148335E+01,2.399875E+01,4.932127E+01,5.722535E+03,3.018740E+03,2.953111E-01,2.928720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099492E+01,4.598913E+01,2.399892E+01,4.810992E+01,3.606059E+03,1.963844E+03,1.860871E-01,1.924342E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099444E+01,4.570605E+01,2.399889E+01,4.792590E+01,5.490152E+03,3.070670E+03,2.833191E-01,2.979103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099495E+01,4.584047E+01,2.399894E+01,4.807254E+01,3.602518E+03,2.753344E+03,1.859044E-01,2.697945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099444E+01,4.570230E+01,2.399898E+01,4.714565E+01
19:10:00,4.337682E+03,3.219733E+03,2.238163E-01,3.155013E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099281E+01,4.121740E+01,2.399876E+01,4.933696E+01,5.722775E+03,2.980303E+03,2.953138E-01,2.891428E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099470E+01,4.588256E+01,2.399892E+01,4.815262E+01,3.606210E+03,1.944886E+03,1.860882E-01,1.905765E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099421E+01,4.560743E+01,2.399889E+01,4.795752E+01,5.490387E+03,3.008483E+03,2.833220E-01,2.918767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099471E+01,4.572364E+01,2.399894E+01,4.814425E+01,3.602670E+03,2.604668E+03,1.859055E-01,2.552259E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099421E+01,4.560345E+01,2.399897E+01,4.728584E+01
19:20:00,4.338068E+03,3.206303E+03,2.238294E-01,3.141851E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099258E+01,4.102514E+01,2.399876E+01,4.935573E+01,5.723051E+03,2.942660E+03,2.953187E-01,2.854907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099456E+01,4.581758E+01,2.399892E+01,4.819349E+01,3.606387E+03,1.926088E+03,1.860910E-01,1.887345E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099407E+01,4.554932E+01,2.399889E+01,4.798805E+01,5.490658E+03,2.943629E+03,2.833271E-01,2.855845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099457E+01,4.565109E+01,2.399894E+01,4.821298E+01,3.602846E+03,2.464208E+03,1.859083E-01,2.414624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099407E+01,4.554517E+01,2.399895E+01,4.741207E+01
19:30:00,4.338428E+03,3.191500E+03,2.238431E-01,3.127357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099243E+01,4.088620E+01,2.399854E+01,4.937493E+01,5.723344E+03,2.907226E+03,2.953276E-01,2.820538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099447E+01,4.577797E+01,2.399874E+01,4.822892E+01,3.606579E+03,1.907994E+03,1.860967E-01,1.869621E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099399E+01,4.551510E+01,2.399870E+01,4.801502E+01,5.490946E+03,2.880927E+03,2.833360E-01,2.795020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099448E+01,4.560606E+01,2.399876E+01,4.826951E+01,3.603038E+03,2.337952E+03,1.859140E-01,2.290914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099399E+01,4.551084E+01,2.399878E+01,4.751065E+01
19:40:00,4.338758E+03,3.176341E+03,2.238566E-01,3.112519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099231E+01,4.078581E+01,2.399842E+01,4.939542E+01,5.723623E+03,2.875513E+03,2.953381E-01,2.789784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099442E+01,4.575385E+01,2.399863E+01,4.826393E+01,3.606763E+03,1.891267E+03,1.861038E-01,1.853239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099395E+01,4.549498E+01,2.399860E+01,4.804206E+01,5.491221E+03,2.826197E+03,2.833464E-01,2.741934E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099442E+01,4.557814E+01,2.399865E+01,4.832257E+01,3.603222E+03,2.233809E+03,1.859211E-01,2.188876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099395E+01,4.549064E+01,2.399866E+01,4.759979E+01
19:50:00,4.339055E+03,3.161928E+03,2.238693E-01,3.098413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099223E+01,4.071330E+01,2.399842E+01,4.941425E+01,5.723874E+03,2.848125E+03,2.953487E-01,2.763226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099439E+01,4.573918E+01,2.399862E+01,4.829475E+01,3.606930E+03,1.876232E+03,1.861109E-01,1.838515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099392E+01,4.548317E+01,2.399859E+01,4.806635E+01,5.491470E+03,2.782738E+03,2.833569E-01,2.699784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099439E+01,4.556085E+01,2.399863E+01,4.836689E+01,3.603389E+03,2.155196E+03,1.859282E-01,2.111855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099392E+01,4.547878E+01,2.399864E+01,4.767164E+01
20:00:00,4.339319E+03,3.149315E+03,2.238811E-01,3.086084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099217E+01,4.066095E+01,2.399815E+01,4.942985E+01,5.724094E+03,2.825309E+03,2.953587E-01,2.741113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099437E+01,4.573028E+01,2.399841E+01,4.831933E+01,3.607076E+03,1.863173E+03,1.861176E-01,1.825734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099390E+01,4.547625E+01,2.399838E+01,4.808626E+01,5.491689E+03,2.751891E+03,2.833668E-01,2.669879E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099436E+01,4.555015E+01,2.399841E+01,4.840036E+01,3.603535E+03,2.101498E+03,1.859349E-01,2.059256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099390E+01,4.547183E+01,2.399844E+01,4.772378E+01
20:10:00,4.339552E+03,3.138701E+03,2.238918E-01,3.075730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099212E+01,4.062317E+01,2.399785E+01,4.944676E+01,5.724286E+03,2.805870E+03,2.953677E-01,2.722289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099436E+01,4.572488E+01,2.399815E+01,4.834616E+01,3.607204E+03,1.851601E+03,1.861236E-01,1.814418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.547223E+01,2.399812E+01,4.810848E+01,5.491881E+03,2.728751E+03,2.833758E-01,2.647463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099435E+01,4.554354E+01,2.399815E+01,4.843534E+01,3.603663E+03,2.063023E+03,1.859409E-01,2.021581E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.546778E+01,2.399818E+01,4.777672E+01
20:20:00,4.339757E+03,3.130053E+03,2.239014E-01,3.067303E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099209E+01,4.059592E+01,2.399783E+01,4.946030E+01,5.724451E+03,2.788972E+03,2.953757E-01,2.705930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099435E+01,4.572163E+01,2.399813E+01,4.836860E+01,3.607314E+03,1.841183E+03,1.861290E-01,1.804233E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.546989E+01,2.399811E+01,4.812748E+01,5.492047E+03,2.709890E+03,2.833838E-01,2.629200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.553948E+01,2.399813E+01,4.846337E+01,3.603773E+03,2.033282E+03,1.859463E-01,1.992464E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099389E+01,4.546544E+01,2.399814E+01,4.781812E+01
20:30:00,4.339937E+03,3.122910E+03,2.239100E-01,3.060339E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099207E+01,4.057628E+01,2.399783E+01,4.947217E+01,5.724595E+03,2.773977E+03,2.953827E-01,2.691408E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571967E+01,2.399813E+01,4.838889E+01,3.607409E+03,1.831641E+03,1.861338E-01,1.794900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546855E+01,2.399810E+01,4.814513E+01,5.492191E+03,2.693992E+03,2.833909E-01,2.613802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.553698E+01,2.399813E+01,4.848754E+01,3.603868E+03,2.009557E+03,1.859510E-01,1.969238E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546409E+01,2.399813E+01,4.785269E+01
20:40:00,4.340096E+03,3.117049E+03,2.239176E-01,3.054627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099205E+01,4.056214E+01,2.399783E+01,4.948261E+01,5.724719E+03,2.760550E+03,2.953889E-01,2.678403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571851E+01,2.399812E+01,4.840748E+01,3.607491E+03,1.822848E+03,1.861379E-01,1.786299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546780E+01,2.399810E+01,4.816174E+01,5.492316E+03,2.680441E+03,2.833972E-01,2.600678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553547E+01,2.399812E+01,4.850863E+01,3.603950E+03,1.990354E+03,1.859552E-01,1.950437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546333E+01,2.399813E+01,4.788186E+01
20:50:00,4.340235E+03,3.112154E+03,2.239245E-01,3.049860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099204E+01,4.055196E+01,2.399782E+01,4.949183E+01,5.724827E+03,2.748336E+03,2.953944E-01,2.666575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571782E+01,2.399812E+01,4.842472E+01,3.607563E+03,1.814643E+03,1.861415E-01,1.778273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546738E+01,2.399810E+01,4.817754E+01,5.492425E+03,2.668696E+03,2.834027E-01,2.589304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553455E+01,2.399812E+01,4.852727E+01,3.604022E+03,1.974543E+03,1.859588E-01,1.934961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546290E+01,2.399812E+01,4.790676E+01
21:00:00,4.340358E+03,3.107825E+03,2.239305E-01,3.045634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099203E+01,4.054465E+01,2.399782E+01,4.950006E+01,5.724921E+03,2.736957E+03,2.953992E-01,2.655548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571742E+01,2.399812E+01,4.844093E+01,3.607626E+03,1.806833E+03,1.861447E-01,1.770628E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546715E+01,2.399810E+01,4.819275E+01,5.492521E+03,2.658239E+03,2.834075E-01,2.579171E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553400E+01,2.399811E+01,4.854396E+01,3.604084E+03,1.961228E+03,1.859620E-01,1.921923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546268E+01,2.399812E+01,4.792833E+01
21:10:00,4.340467E+03,3.104032E+03,2.239360E-01,3.041919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099203E+01,4.053941E+01,2.399782E+01,4.950749E+01,5.725005E+03,2.726202E+03,2.954035E-01,2.645113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571720E+01,2.399812E+01,4.845634E+01,3.607681E+03,1.799318E+03,1.861476E-01,1.763265E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546705E+01,2.399809E+01,4.820752E+01,5.492605E+03,2.648774E+03,2.834118E-01,2.569990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553368E+01,2.399811E+01,4.855915E+01,3.604140E+03,1.949781E+03,1.859648E-01,1.910708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546257E+01,2.399811E+01,4.794734E+01
21:20:00,4.340565E+03,3.100907E+03,2.239409E-01,3.038856E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099202E+01,4.053566E+01,2.399782E+01,4.951334E+01,5.725078E+03,2.716084E+03,2.954072E-01,2.635298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571708E+01,2.399812E+01,4.846886E+01,3.607729E+03,1.792129E+03,1.861501E-01,1.756219E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546701E+01,2.399810E+01,4.821962E+01,5.492679E+03,2.640235E+03,2.834156E-01,2.561705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553350E+01,2.399811E+01,4.857114E+01,3.604188E+03,1.939829E+03,1.859673E-01,1.900956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546253E+01,2.399811E+01,4.796186E+01
21:30:00,4.340652E+03,3.097980E+03,2.239453E-01,3.036041E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099202E+01,4.053298E+01,2.399679E+01,4.952198E+01,5.725144E+03,2.706259E+03,2.954106E-01,2.625800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571703E+01,2.399731E+01,4.848515E+01,3.607773E+03,1.785074E+03,1.861523E-01,1.749328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546700E+01,2.399733E+01,4.823565E+01,5.492746E+03,2.632206E+03,2.834190E-01,2.553950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553341E+01,2.399729E+01,4.858622E+01,3.604232E+03,1.930877E+03,1.859696E-01,1.892206E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546252E+01,2.399738E+01,4.797927E+01
21:40:00,4.340730E+03,3.095181E+03,2.239492E-01,3.033357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099202E+01,4.053107E+01,2.399665E+01,4.952773E+01,5.725203E+03,2.696621E+03,2.954136E-01,2.616488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571701E+01,2.399720E+01,4.849920E+01,3.607811E+03,1.778097E+03,1.861543E-01,1.742516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546701E+01,2.399722E+01,4.824978E+01,5.492805E+03,2.624529E+03,2.834220E-01,2.546541E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553337E+01,2.399718E+01,4.859865E+01,3.604270E+03,1.922626E+03,1.859716E-01,1.884148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546253E+01,2.399726E+01,4.799388E+01
21:50:00,4.340802E+03,3.092453E+03,2.239529E-01,3.030744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052973E+01,2.399664E+01,4.953315E+01,5.725256E+03,2.687105E+03,2.954164E-01,2.607296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571701E+01,2.399718E+01,4.851297E+01,3.607846E+03,1.771166E+03,1.861561E-01,1.735751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546703E+01,2.399720E+01,4.826376E+01,5.492859E+03,2.617096E+03,2.834248E-01,2.539368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553335E+01,2.399716E+01,4.861052E+01,3.604305E+03,1.914864E+03,1.859734E-01,1.876569E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546256E+01,2.399724E+01,4.800761E+01
22:00:00,4.340866E+03,3.089745E+03,2.239562E-01,3.028149E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052878E+01,2.399663E+01,4.953855E+01,5.725304E+03,2.677658E+03,2.954189E-01,2.598169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571703E+01,2.399717E+01,4.852673E+01,3.607878E+03,1.764256E+03,1.861577E-01,1.729004E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546706E+01,2.399719E+01,4.827786E+01,5.492908E+03,2.609814E+03,2.834273E-01,2.532343E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553336E+01,2.399716E+01,4.862215E+01,3.604337E+03,1.907424E+03,1.859750E-01,1.869305E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546259E+01,2.399723E+01,4.802091E+01
22:10:00,4.340926E+03,2.573788E+03,2.239592E-01,2.522517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052812E+01,2.484980E+01,4.816803E+01,5.725348E+03,2.227532E+03,2.954211E-01,2.161432E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571705E+01,2.494679E+01,4.668366E+01,3.607907E+03,1.467386E+03,1.861592E-01,1.438083E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546709E+01,2.503394E+01,4.631113E+01,5.492952E+03,2.171903E+03,2.834296E-01,2.107456E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553337E+01,2.492477E+01,4.683145E+01,3.604366E+03,1.586488E+03,1.859765E-01,1.554800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546262E+01,2.511616E+01,4.584853E+01
22:20:00,4.340981E+03,2.058009E+03,2.239620E-01,2.017058E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052767E+01,2.583380E+01,4.742531E+01,5.725389E+03,1.778816E+03,2.954232E-01,1.726062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571707E+01,2.597497E+01,4.543670E+01,3.607934E+03,1.176704E+03,1.861606E-01,1.152193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546712E+01,2.611235E+01,4.512987E+01,5.492993E+03,1.735052E+03,2.834317E-01,1.683599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553339E+01,2.593561E+01,4.562099E+01,3.604393E+03,1.286436E+03,1.859779E-01,1.256703E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546265E+01,2.624387E+01,4.456030E+01
22:30:00,4.341032E+03,1.579703E+03,2.239646E-01,1.540998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052736E+01,2.651072E+01,4.742281E+01,5.725427E+03,1.375540E+03,2.954252E-01,1.325960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571709E+01,2.662784E+01,4.514888E+01,3.607958E+03,9.203389E+02,1.861619E-01,8.929626E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546715E+01,2.669945E+01,4.514448E+01,5.493031E+03,1.336157E+03,2.834337E-01,1.289275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553342E+01,2.658348E+01,4.533939E+01,3.604417E+03,1.020933E+03,1.859791E-01,9.854512E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546267E+01,2.669945E+01,4.484086E+01
22:40:00,4.341079E+03,1.132085E+03,2.239671E-01,1.088289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052717E+01,2.669777E+01,4.887617E+01,5.725462E+03,9.903317E+02,2.954270E-01,9.398277E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571711E+01,2.669835E+01,4.643815E+01,3.607981E+03,6.733777E+02,1.861630E-01,6.412297E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546718E+01,2.669894E+01,4.669460E+01,5.493066E+03,9.568473E+02,2.834355E-01,9.099375E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553344E+01,2.669812E+01,4.654185E+01,3.604440E+03,7.647227E+02,1.859803E-01,7.216223E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546270E+01,2.669855E+01,4.629471E+01
22:50:00,4.341123E+03,6.958809E+02,2.239694E-01,6.444854E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052704E+01,2.669864E+01,5.048450E+01,5.725494E+03,6.157962E+02,2.954287E-01,5.621902E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571714E+01,2.669874E+01,4.768354E+01,3.608003E+03,4.336453E+02,1.861641E-01,3.953193E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546720E+01,2.669836E+01,4.798981E+01,5.493099E+03,5.877290E+02,2.834372E-01,5.386485E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553347E+01,2.669883E+01,4.780968E+01,3.604461E+03,5.150695E+02,1.859814E-01,4.631049E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546273E+01,2.669787E+01,4.748561E+01
23:00:00,4.341165E+03,2.689284E+02,2.239715E-01,2.079291E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052697E+01,2.669810E+01,5.184085E+01,5.725525E+03,2.498661E+02,2.954302E-01,1.914690E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571716E+01,2.669833E+01,4.873985E+01,3.608023E+03,1.994266E+02,1.861652E-01,1.539092E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546723E+01,2.669783E+01,4.905501E+01,5.493130E+03,2.270824E+02,2.834388E-01,1.740958E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553349E+01,2.669843E+01,4.889135E+01,3.604481E+03,2.710276E+02,1.859825E-01,2.091680E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546275E+01,2.669729E+01,4.845078E+01
23:10:00,4.341204E+03,3.621199E+02,2.239735E-01,2.798376E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052694E+01,2.669763E+01,5.296667E+01,5.725554E+03,3.314070E+02,2.954317E-01,2.538947E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571718E+01,2.669793E+01,4.962445E+01,3.608041E+03,2.592092E+02,1.861661E-01,2.000399E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546725E+01,2.669732E+01,4.992235E+01,5.493159E+03,3.038479E+02,2.834403E-01,2.328649E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553351E+01,2.669804E+01,4.979996E+01,3.604500E+03,3.465050E+02,1.859834E-01,2.674115E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546277E+01,2.669685E+01,4.921733E+01
23:20:00,4.341242E+03,4.601841E+02,2.239754E-01,3.555087E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052693E+01,2.669719E+01,5.389387E+01,5.725581E+03,4.172471E+02,2.954331E-01,3.196135E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571720E+01,2.669756E+01,5.035982E+01,3.608059E+03,3.165286E+02,1.861671E-01,2.442333E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546727E+01,2.669686E+01,5.062560E+01,5.493187E+03,3.849819E+02,2.834417E-01,2.949803E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553353E+01,2.669768E+01,5.055673E+01,3.604518E+03,4.061990E+02,1.859843E-01,3.134320E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546280E+01,2.669653E+01,4.980005E+01
23:30:00,4.341277E+03,5.263969E+02,2.239773E-01,4.061792E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052694E+01,2.669679E+01,5.464978E+01,5.725607E+03,4.631169E+02,2.954345E-01,3.545491E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571722E+01,2.669725E+01,5.096259E+01,3.608076E+03,3.434769E+02,1.861679E-01,2.650359E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546729E+01,2.669650E+01,5.118166E+01,5.493213E+03,4.335679E+02,2.834431E-01,3.319259E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553356E+01,2.669735E+01,5.117991E+01,3.604535E+03,4.359118E+02,1.859852E-01,3.363718E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546282E+01,2.669624E+01,5.022688E+01
23:40:00,4.341311E+03,5.666831E+02,2.239790E-01,4.372728E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052697E+01,2.669651E+01,5.524698E+01,5.725632E+03,4.955766E+02,2.954357E-01,3.794061E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571724E+01,2.669699E+01,5.144650E+01,3.608092E+03,3.645410E+02,1.861688E-01,2.812984E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546731E+01,2.669635E+01,5.160280E+01,5.493237E+03,4.671958E+02,2.834443E-01,3.576755E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553358E+01,2.669710E+01,5.168062E+01,3.604551E+03,4.603016E+02,1.859860E-01,3.552034E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546284E+01,2.669600E+01,5.052335E+01
23:50:00,4.341343E+03,5.996517E+02,2.239807E-01,4.627262E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052700E+01,2.669624E+01,5.570765E+01,5.725655E+03,5.212799E+02,2.954370E-01,3.990939E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571726E+01,2.669675E+01,5.182863E+01,3.608107E+03,3.815478E+02,1.861695E-01,2.944297E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546733E+01,2.669618E+01,5.190982E+01,5.493261E+03,4.946199E+02,2.834456E-01,3.786800E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553360E+01,2.669687E+01,5.207553E+01,3.604566E+03,4.816114E+02,1.859868E-01,3.716572E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546286E+01,2.669581E+01,5.071322E+01
24:00:00,4.341374E+03,6.268620E+02,2.239823E-01,4.837361E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099201E+01,4.052704E+01,2.669600E+01,5.605106E+01,5.725678E+03,5.417470E+02,2.954381E-01,4.147731E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099434E+01,4.571728E+01,2.669652E+01,5.212494E+01,3.608122E+03,3.958998E+02,1.861703E-01,3.055117E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546735E+01,2.669604E+01,5.212054E+01,5.493284E+03,5.169708E+02,2.834467E-01,3.958005E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099433E+01,4.553361E+01,2.669665E+01,5.237957E+01,3.604581E+03,5.003748E+02,1.859876E-01,3.861447E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099388E+01,4.546287E+01,2.669567E+01,5.081712E+01
Peak,4.342037E+03,4.592239E+03,2.240165E-01,4.393436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,5.726155E+03,3.782468E+03,2.954627E-01,3.589052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.608428E+03,3.660596E+03,1.861861E-01,3.528557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,5.493763E+03,3.915197E+03,2.834714E-01,3.716069E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.604888E+03,3.524458E+03,1.860034E-01,3.453642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,1.905089E-01,3.736281E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.512685E-01,3.052214E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.583370E-01,3.000768E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.410708E-01,3.160232E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.581817E-01,2.937059E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
